<!-- ===== AULA 8.1: Introdução aos Quadros de Distribuição Comerciais em Angola ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Identificar os tipos de quadros de distribuição utilizados em instalações comerciais em Angola.</li><li>Descrever a função de um quadro de distribuição: receber, proteger e distribuir a energia eléctrica.</li><li>Compreender a diferença entre quadros gerais, quadros de piso e quadros terminais.</li><li>Conhecer as normas e regulamentos aplicáveis aos quadros comerciais (RTIEBT, IEC 61439, procedimentos da ENDE).</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico electricista foi contratado para projectar e supervisionar a montagem dos quadros de distribuição de um novo centro comercial no Kilamba. O centro tinha 3 pisos, com 50 lojas, um supermercado e um food court. O técnico projectou um quadro geral (QG) de 2.000A, com barramentos blindados, e quadros de piso (QP) de 400A para cada andar. Cada loja teria um quadro terminal (QT) com disjuntores de 63A a 100A. O projecto seguiu a norma IEC 61439 e foi aprovado pela ENDE. A instalação foi concluída em 2025.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. O que é um Quadro de Distribuição Comercial?</p>
<p>Um quadro de distribuição comercial é um conjunto de equipamentos eléctricos (disjuntores, seccionadores, barramentos, etc.) montados numa estrutura metálica ou modular, que tem como funções:</p>
<p>Receber a energia da rede da ENDE (ou de um gerador).</p>
<p>Proteger a instalação contra sobrecargas, curto-circuitos e fugas.</p>
<p>Distribuir a energia para os circuitos terminais (lojas, escritórios, iluminação, etc.).</p>
<p>Medir e controlar a energia consumida (através de contadores e instrumentos).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Tipos de Quadros Comerciais em Angola</p>
<p>Quadro Geral (QG): O principal ponto de entrada da energia. Contém o disjuntor geral (DG), o DR geral, os seccionadores, o DPS e os disjuntores para os quadros de piso ou para as cargas principais.</p>
<p>Quadros de Piso ou Secundários (QP): Distribuem a energia dentro de um piso ou área específica. Contêm um DG de piso, DR de piso e disjuntores para os quadros terminais.</p>
<p>Quadros Terminais (QT): Alimentam os circuitos finais (iluminação, tomadas, AC) de uma loja ou escritório.</p>
<p>Quadros de Motores (QM): Específicos para comandar e proteger motores (contactores, relés térmicos).</p>
<p>Quadros de Distribuição com Barramentos Blindados: Usados em grandes instalações, com barras de cobre protegidas por isolamento, para maior segurança e maior capacidade de corrente.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Componentes Principais de um Quadro Comercial</p>
<p>Estrutura (caixa): Pode ser de superfície ou embutida. Feita de chapa de aço, com pintura electrostática para protecção contra corrosão. Deve ter grau de protecção IP (ex: IP20, IP54).</p>
<p>Barramentos: Condutores de cobre ou alumínio que distribuem a corrente entre os disjuntores. Podem ser nus ou blindados.</p>
<p>Disjuntores em caixa moldada (MCCB): Para correntes superiores a 100A (ex: 200A, 400A, 800A).</p>
<p>Disjuntores modulares (MCB): Para correntes até 63A (ex: 10A, 16A, 32A).</p>
<p>Seccionadores: Interruptores que permitem isolar uma parte da instalação para manutenção.</p>
<p>Dispositivos Diferenciais (DR): Para protecção contra fugas.</p>
<p>DPS (Dispositivos de Protecção contra Sobretensões): Para proteger contra picos de tensão.</p>
<p>Contadores e instrumentos de medição: Para medir a energia consumida (kWh) e outros parâmetros.</p>
<p>Bornes de ligação: Para conectar os cabos de entrada e saída.</p>
<p>Canaletas de cabos: Para organizar os cabos dentro do quadro.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Normas e Regulamentos</p>
<p>IEC 61439: Norma internacional para quadros de baixa tensão. Define os requisitos de construção, ensaios e desempenho.</p>
<p>RTIEBT – Parte 5, Secção 5.5: Montagem de quadros.</p>
<p>RTIEBT – Parte 5, Secção 5.3: Disjuntores e seccionadores.</p>
<p>Decreto n.º 40/04: Exige que os quadros sejam projectados por um técnico habilitado e que a instalação seja vistoriada pela ENDE.</p>
<p>Regras da ENDE: A ENDE tem especificações para a montagem de quadros, incluindo a altura dos barramentos e a distância entre fases.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Grau de Protecção dos Quadros (IP)</p>
<p>O grau de protecção IP é essencial para garantir a segurança e a durabilidade do quadro.</p>
<p>IP20: Para interiores secos (escritórios, lojas). Sem protecção contra água.</p>
<p>IP54: Para interiores com poeira (armazéns, fábricas). Protegido contra salpicos de água.</p>
<p>IP65: Para exteriores ou ambientes húmidos (ex: zonas costeiras).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Localização do Quadro</p>
<p>QG: Deve ser instalado na entrada do edifício, próximo ao contador da ENDE.</p>
<p>QP: Em cada piso, em local de fácil acesso (ex: corredor).</p>
<p>QT: Dentro da loja ou escritório, próximo à entrada.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.7. Dimensões e Espaçamento</p>
<p>O quadro deve ter espaço suficiente para todos os componentes e para ventilação. A norma IEC 61439 exige:</p>
<p>Distância entre barramentos: Mínimo 10mm (para 380V).</p>
<p>Espaço à frente do quadro: ≥ 0,8m para manutenção.</p>
<p>Altura dos disjuntores: Entre 0,4m e 1,8m do chão.</p></div>
<div class="dg"><div class="dgt">Diagrama SVG: Hierarquia de Quadros num Centro Comercial</div><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 450" font-family="Arial, sans-serif">
  <rect width="650" height="450" fill="#f4f7f6" rx="10"/>
  <text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Hierarquia de Quadros – Centro Comercial</text>

  <!-- ENDE -->
  <rect x="275" y="50" width="100" height="30" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="5"/>
  <text x="325" y="70" text-anchor="middle" fill="white" font-size="10">ENDE</text>
  <line x1="325" y1="80" x2="325" y2="100" stroke="#333" stroke-width="2" marker-end="url(#arrow)"/>

  <!-- Quadro Geral -->
  <rect x="200" y="100" width="250" height="40" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="5"/>
  <text x="325" y="125" text-anchor="middle" fill="white" font-size="10" font-weight="bold">Quadro Geral (QG) – 2.000A</text>
  <text x="325" y="145" text-anchor="middle" fill="white" font-size="8">DG 2000A + DR 2000A/300mA + DPS</text>

  <!-- Linhas para Pisos -->
  <line x1="280" y1="140" x2="280" y2="180" stroke="#333" stroke-width="2"/>
  <line x1="325" y1="140" x2="325" y2="180" stroke="#333" stroke-width="2"/>
  <line x1="370" y1="140" x2="370" y2="180" stroke="#333" stroke-width="2"/>

  <!-- Pisos -->
  <rect x="100" y="180" width="150" height="40" fill="#f0ad4e" stroke="#ec971f" stroke-width="2" rx="5"/>
  <text x="175" y="205" text-anchor="middle" fill="white" font-size="9">Piso 1 (QP) – 400A</text>
  <text x="175" y="225" text-anchor="middle" fill="white" font-size="7">DG 400A + DR 400A/300mA</text>

  <rect x="250" y="180" width="150" height="40" fill="#f0ad4e" stroke="#ec971f" stroke-width="2" rx="5"/>
  <text x="325" y="205" text-anchor="middle" fill="white" font-size="9">Piso 2 (QP) – 400A</text>
  <text x="325" y="225" text-anchor="middle" fill="white" font-size="7">DG 400A + DR 400A/300mA</text>

  <rect x="400" y="180" width="150" height="40" fill="#f0ad4e" stroke="#ec971f" stroke-width="2" rx="5"/>
  <text x="475" y="205" text-anchor="middle" fill="white" font-size="9">Piso 3 (QP) – 400A</text>
  <text x="475" y="225" text-anchor="middle" fill="white" font-size="7">DG 400A + DR 400A/300mA</text>

  <!-- Quadros Terminais (Exemplo Piso 1) -->
  <rect x="50" y="280" width="120" height="35" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="110" y="300" text-anchor="middle" fill="white" font-size="8">Loja 1 (QT) – 63A</text>

  <rect x="180" y="280" width="120" height="35" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="240" y="300" text-anchor="middle" fill="white" font-size="8">Loja 2 (QT) – 100A</text>

  <rect x="310" y="280" width="120" height="35" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="370" y="300" text-anchor="middle" fill="white" font-size="8">Loja 3 (QT) – 63A</text>

  <!-- Legendas -->
  <text x="50" y="370" font-size="9" fill="#333">QG = Quadro Geral, QP = Quadro de Piso, QT = Quadro Terminal</text>
  <text x="50" y="385" font-size="9" fill="#333">DG = Disjuntor Geral, DR = Diferencial, DPS = Protecção contra Sobretensões</text>
  <text x="50" y="400" font-size="9" fill="#333">Normas: IEC 61439, RTIEBT, Procedimentos da ENDE</text>

  <defs>
    <marker id="arrow" markerWidth="8" markerHeight="8" refX="5" refY="4" orient="auto">
      <path d="M0,0 L8,4 L0,8 Z" fill="#333"/>
    </marker>
  </defs>
</svg></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Dimensionar a Hierarquia de Quadros</h4><p>Definir o número de QG, QP e QT com base no tamanho do edifício e no número de consumidores.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Escolher a Localização</h4><p>QG na entrada, QP em cada piso, QT em cada loja/escritório.</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Seleccionar os Componentes</h4><p>Com base nas correntes de cálculo, escolher disjuntores, DRs, barramentos.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Garantir a Conformidade</h4><p>Verificar que o quadro cumpre a IEC 61439 e o RTIEBT.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2023): Num edifício comercial, o técnico instalou o QG num local de difícil acesso, atrás de uma coluna. Durante uma avaria, os técnicos não conseguiram chegar ao quadro rapidamente, atrasando o restabelecimento da energia em 4 horas.</p><div class="hi">Como evitar: O QG deve ser instalado em local de fácil acesso, com espaço livre à frente (≥ 0,8m) e com iluminação adequada.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 61439</div><blockquote>Quadros de baixa tensão.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 5, Secção 5.5: Montagem de quadros.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 5, Secção 5.3: Disjuntores e seccionadores.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Um edifício comercial de 8 pisos tem uma corrente de cálculo de 800A. Cada piso tem uma carga de 100A.</p><ol type="a"><li>Quantos QP são necessários? E qual a corrente de cada QP?</li><li>O QG deve ter que corrente nominal?</li><li>O QG deve ser instalado em que local do edifício?</li><li>Que grau de protecção IP deve ter o QG se estiver na cave (seca) e os QP se estiverem em áreas com poeira?</li></ol></div>
<!-- ===== FIM AULA 8.1 ===== -->

<!-- ===== AULA 8.2: Componentes de um Quadro Comercial: Barramentos, Disjuntores e Seccionadores ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Identificar os componentes principais de um quadro comercial: barramentos, disjuntores, seccionadores, DRs, DPS.</li><li>Descrever a função de cada componente e a sua importância para a segurança e operação.</li><li>Dimensionar os barramentos com base na corrente de carga e nas normas.</li><li>Seleccionar os disjuntores e seccionadores adequados para cada aplicação.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico foi contratado para rever a montagem de um quadro geral de um supermercado no Kilamba. Os barramentos de cobre estavam subdimensionados (40x5mm para 400A), e estavam a aquecer excessivamente. O técnico dimensionou novos barramentos de 60x10mm (600A), de acordo com a norma IEC 61439. Também substituiu os disjuntores por modelos em caixa moldada (MCCB) com maior poder de corte.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. Barramentos (Barras Colectoras)</p>
<p>Os barramentos são condutores de cobre (ou alumínio) que distribuem a corrente entre os disjuntores. São a "espinha dorsal" do quadro.</p>
<p>Características:</p>
<p>Material: Cobre (preferível) ou alumínio.</p>
<p>Forma: Chapa rectangular (ex: 40x5mm, 60x10mm).</p>
<p>Isolamento: Podem ser nus (expostos) ou blindados (com isolamento termorretráctil).</p>
<p>Dimensionamento: A secção do barramento deve ser suficiente para a corrente nominal, com margem para curto-circuitos.</p>
<p>Capacidade de corrente de barramentos de cobre (aproximada):</p>
<p>Secção (mm²)	Corrente (A) (30°C)</p>
<p>20x5 (100)	250</p>
<p>30x5 (150)	350</p>
<p>40x5 (200)	450</p>
<p>50x5 (250)	550</p>
<p>60x5 (300)	650</p>
<p>60x10 (600)	1.000</p>
<p>Regra prática: 1 mm² de secção de cobre suporta cerca de 2,5A em barramento (com boa ventilação).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Disjuntores em Caixa Moldada (MCCB)</p>
<p>Os MCCB são usados para correntes superiores a 100A (ex: 160A, 250A, 400A, 800A). Têm:</p>
<p>Protecção térmica: Contra sobrecarga (ajustável).</p>
<p>Protecção magnética: Contra curto-circuito (ajustável).</p>
<p>Poder de corte: Elevado (ex: 25kA, 50kA).</p>
<p>Curvas de disparo: Ajustáveis (ex: curva C, D, ou com retardo).</p>
<p>Exemplo: MCCB de 250A, poder de corte 25kA, usado como DG de um QP.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Disjuntores Modulares (MCB)</p>
<p>Para correntes até 63A (ex: 10A, 16A, 32A). São os mais comuns em QT.</p>
<p>Curvas: B (iluminação), C (tomadas, AC), D (motores).</p>
<p>Poder de corte: 6kA ou 10kA.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Seccionadores e Interruptores de Carga</p>
<p>Os seccionadores são interruptores que, em posição "aberto", isolam galvanicamente uma parte da instalação (visível abertura dos contactos). Não têm capacidade de interromper correntes de curto-circuito, mas podem ser abertos em carga (com corrente nominal).</p>
<p>Seccionador de entrada: Isola todo o quadro para manutenção.</p>
<p>Seccionador de piso: Isola um piso.</p>
<p>Seccionador fusível: Combina seccionador com fusível para protecção.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Dispositivos Diferenciais (DR)</p>
<p>DR de 300mA (selectivo): No QG para protecção contra incêndios.</p>
<p>DR de 30mA: Nos QT para protecção de pessoas.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. DPS (Protecção contra Sobretensões)</p>
<p>DPS Tipo 2: No QG (40kA).</p>
<p>DPS Tipo 3: Nos QT (10kA) para equipamentos sensíveis.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.7. Canaletas de Cabos</p>
<p>Organizam os cabos dentro do quadro, facilitando a manutenção. Devem ser de material isolante (PVC) ou metálicas, com dimensões adequadas ao número de cabos.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.8. Identificação</p>
<p>Todos os componentes devem estar identificados: disjuntores com o nome do circuito, barramentos com a fase (L1, L2, L3, N, PE), e o quadro com uma placa de identificação.</p></div>
<div class="dg"><div class="dgt">Diagrama SVG: Componentes de um Quadro Geral</div><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 450" font-family="Arial, sans-serif">
  <rect width="650" height="450" fill="#f4f7f6" rx="10"/>
  <text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Componentes de um Quadro Geral (QG)</text>

  <!-- Estrutura -->
  <rect x="100" y="50" width="450" height="340" fill="white" stroke="#333" stroke-width="2" rx="5"/>
  <text x="325" y="70" text-anchor="middle" font-size="10" font-weight="bold" fill="#333">Quadro Geral (QG)</text>

  <!-- Entrada -->
  <rect x="150" y="90" width="100" height="30" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="3"/>
  <text x="200" y="110" text-anchor="middle" fill="white" font-size="9">Seccionador</text>
  <text x="200" y="130" text-anchor="middle" font-size="8" fill="#333">Entrada</text>

  <!-- Barramento Fase -->
  <rect x="180" y="150" width="300" height="10" fill="#d9534f" stroke="#a94442" stroke-width="1"/>
  <text x="330" y="170" text-anchor="middle" font-size="8" fill="#333">Barramento de Fase (L1, L2, L3)</text>

  <!-- Disjuntor Geral -->
  <rect x="150" y="190" width="100" height="40" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="3"/>
  <text x="200" y="210" text-anchor="middle" fill="white" font-size="9">DG 400A</text>
  <text x="200" y="225" text-anchor="middle" fill="white" font-size="7">MCCB</text>

  <!-- DR Geral -->
  <rect x="280" y="190" width="100" height="40" fill="#f0ad4e" stroke="#ec971f" stroke-width="2" rx="3"/>
  <text x="330" y="210" text-anchor="middle" fill="white" font-size="9">DR 400A</text>
  <text x="330" y="225" text-anchor="middle" fill="white" font-size="7">300mA (S)</text>

  <!-- DPS -->
  <rect x="410" y="190" width="80" height="40" fill="#5bc0de" stroke="#31b0d5" stroke-width="2" rx="3"/>
  <text x="450" y="210" text-anchor="middle" fill="white" font-size="9">DPS</text>
  <text x="450" y="225" text-anchor="middle" fill="white" font-size="7">40kA</text>

  <!-- Barramento de Distribuição -->
  <rect x="180" y="260" width="300" height="10" fill="#d9534f" stroke="#a94442" stroke-width="1"/>
  <text x="330" y="280" text-anchor="middle" font-size="8" fill="#333">Barramento de Distribuição (para QP)</text>

  <!-- Saídas para Pisos -->
  <rect x="150" y="300" width="80" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="190" y="320" text-anchor="middle" fill="white" font-size="8">Piso 1</text>
  <text x="190" y="335" text-anchor="middle" fill="white" font-size="7">100A</text>

  <rect x="250" y="300" width="80" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="290" y="320" text-anchor="middle" fill="white" font-size="8">Piso 2</text>
  <text x="290" y="335" text-anchor="middle" fill="white" font-size="7">100A</text>

  <rect x="350" y="300" width="80" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="390" y="320" text-anchor="middle" fill="white" font-size="8">Piso 3</text>
  <text x="390" y="335" text-anchor="middle" fill="white" font-size="7">100A</text>

  <!-- Canaletas -->
  <rect x="130" y="80" width="15" height="280" fill="#e0e0e0" stroke="#ccc" stroke-width="1"/>
  <text x="125" y="210" transform="rotate(-90, 125, 210)" font-size="8" fill="#333">Canaletas</text>

  <!-- Barramento N e PE -->
  <rect x="180" y="360" width="300" height="10" fill="#5bc0de" stroke="#31b0d5" stroke-width="1"/>
  <text x="330" y="380" text-anchor="middle" font-size="8" fill="#333">Barramento N (Neutro)</text>

  <rect x="180" y="390" width="300" height="10" fill="#5cb85c" stroke="#4cae4c" stroke-width="1"/>
  <text x="330" y="410" text-anchor="middle" font-size="8" fill="#333">Barramento PE (Terra)</text>
</svg></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Calcular as Correntes</h4><p>Para cada nível (QG, QP, QT), calcular a corrente de cálculo.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Dimensionar os Barramentos</h4><p>Com base na corrente, escolher a secção do barramento (cobre).</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Escolher os Disjuntores</h4><p>QG: MCCB de 400A, QP: MCCB de 100A, QT: MCB de 16-32A.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Escolher os DRs e DPS</h4><p>DR geral (300mA selectivo), DRs de 30mA, DPS Tipo 2 e Tipo 3.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2023): Num QG, os barramentos de cobre estavam subdimensionados (40x5mm para 400A). Durante um período de pico, os barramentos aqueceram a mais de 100°C, causando a deformação dos isoladores e um curto-circuito.</p><div class="hi">Como evitar: Dimensionar os barramentos com margem de segurança (ex: 1,25 vezes a corrente nominal). Verificar a temperatura dos barramentos com termografia.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 61439</div><blockquote>Quadros de baixa tensão.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 5, Secção 5.5: Montagem de quadros.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 5, Secção 5.3: Disjuntores.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Um QG tem uma corrente de cálculo de 600A. O técnico escolheu barramentos de 60x5mm (300 mm²) e MCCB de 630A.</p><ol type="a"><li>A secção do barramento (60x5mm) é suficiente para 600A (considere a regra de 1mm² = 2,5A)? Justifique.</li><li>O MCCB de 630A é adequado? Porquê?</li><li>Que DR deve ser usado no QG (sensibilidade e tipo)?</li><li>Porque é importante ter um seccionador na entrada do QG?</li></ol></div>
<!-- ===== FIM AULA 8.2 ===== -->

<!-- ===== AULA 8.3: Disjuntores em Caixa Moldada (MCCB): Características e Aplicações ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Descrever as características dos MCCB: corrente nominal (In), poder de corte (Icu), curvas de disparo (ajustáveis).</li><li>Seleccionar MCCB para aplicações comerciais (QG, QP, motores).</li><li>Dimensionar a corrente nominal e o poder de corte com base na corrente de carga e na corrente de curto-circuito.</li><li>Interpretar os dados da placa de características de um MCCB.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico dimensionou um MCCB de 250A para o QP de um supermercado. A corrente de cálculo era de 200A, e a corrente de curto-circuito no QP era de 15 kA. O técnico escolheu um MCCB de 250A, com poder de corte de 25 kA (Icu) e curvas de disparo ajustáveis. O MCCB foi instalado e funcionou correctamente.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. O que é um MCCB?</p>
<p>MCCB (Molded Case Circuit Breaker) é um disjuntor em caixa moldada, usado para correntes nominais superiores a 100A (tipicamente 100A a 2.500A). É utilizado em quadros gerais, quadros de piso e em alimentação de motores de grande porte.</p>
<p>Características principais:</p>
<p>Corrente nominal (In): Corrente máxima que o disjuntor pode transportar em regime (ex: 250A, 400A, 630A).</p>
<p>Poder de corte (Icu): Corrente máxima de curto-circuito que o disjuntor pode interromper sem danos (ex: 25kA, 50kA).</p>
<p>Curvas de disparo: Ajustáveis (termomagnéticas ou electrónicas).</p>
<p>Número de pólos: 3 ou 4 (trifásico).</p>
<p>Tensão máxima: 440V ou 690V.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Poder de Corte (Icu)</p>
<p>O poder de corte é um dos parâmetros mais críticos. O MCCB deve ter Icu &gt; corrente de curto-circuito prevista no ponto de instalação.</p>
<p>Exemplo: Se a corrente de curto-circuito no QG é de 20 kA, o MCCB deve ter Icu ≥ 20 kA (ex: 25 kA ou 36 kA).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Curvas de Disparo</p>
<p>Curva C: Disparo magnético a 5-10 In. Para cargas com pico moderado.</p>
<p>Curva D: Disparo magnético a 10-20 In. Para motores com alto pico.</p>
<p>Curva K: Para transformadores (pico elevado).</p>
<p>Ajustáveis electronicamente: Os MCCB modernos têm ajustes de corrente de disparo térmico (I_r) e magnético (I_m), permitindo maior flexibilidade.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Ajuste de Corrente Térmica (I_r)</p>
<p>A corrente térmica (I_r) é a corrente de sobrecarga ajustável. Normalmente, pode ser ajustada entre 0,4 e 1,0 vezes a In.</p>
<p>Exemplo: MCCB de 250A, com I_r ajustado para 0,8 → protecção para 200A.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Ajuste de Corrente Magnética (I_m)</p>
<p>A corrente magnética (I_m) é a corrente de curto-circuito ajustável. Pode ser ajustada entre 5 e 10 vezes a I_r (ou mais).</p>
<p>Exemplo: MCCB de 250A, I_m ajustado para 8 x I_r → disparo magnético a 8 * 200 = 1.600A.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. MCCB com Disparador Electrónico</p>
<p>Os MCCB electrónicos têm microprocessadores que permitem:</p>
<p>Ajuste preciso de I_r e I_m.</p>
<p>Protecção contra curto-circuito com retardo (selectividade).</p>
<p>Comunicação com sistemas de controlo (ex: Modbus).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.7. Aplicações em Angola</p>
<p>QG: MCCB de 400A a 2.000A, com Icu ≥ 25 kA.</p>
<p>QP: MCCB de 100A a 250A, com Icu ≥ 15 kA.</p>
<p>Motores grandes: MCCB de 63A a 250A, com curva D.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.8. Exemplo de Seleção (QP de Supermercado)</p>
<p>Dados: I_calc = 180A, I_k = 15 kA.</p>
<p>MCCB escolhido: 250A (In), Icu = 25 kA, curva C, I_r ajustado para 0,8 (200A), I_m ajustado para 8 x I_r (1.600A).</p>
<p>Verificação: 200A ≥ 180A, 25 kA ≥ 15 kA → OK.</p></div>
<div class="tw"><table class="dt">
  <thead>
    <tr style="background-color: #0072b0; color: white;">
      <th>Aplicação</th>
      <th>Corrente de Cálculo (A)</th>
      <th>MCCB Recomendado (In)</th>
      <th>Poder de Corte (Icu)</th>
      <th>Curva</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td><strong>QG (Centro Comercial)</strong></td>
      <td>800</td>
      <td>1.000A</td>
      <td>50 kA</td>
      <td>C</td>
    </tr>
    <tr>
      <td><strong>QP (Supermercado)</strong></td>
      <td>180</td>
      <td>250A</td>
      <td>25 kA</td>
      <td>C</td>
    </tr>
    <tr>
      <td><strong>Motor 50 kW</strong></td>
      <td>90</td>
      <td>160A</td>
      <td>15 kA</td>
      <td>D</td>
    </tr>
    <tr>
      <td><strong>QT (Loja)</strong></td>
      <td>40</td>
      <td>63A (MCB)</td>
      <td>10 kA</td>
      <td>C</td>
    </tr>
    <tr>
      <td><strong>Transformador 500kVA</strong></td>
      <td>750</td>
      <td>1.000A</td>
      <td>35 kA</td>
      <td>K</td>
    </tr>
  </tbody>
</table></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Calcular a Corrente de Cálculo (I_calc)</h4><p>Para o circuito que o MCCB vai proteger.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Calcular a Corrente de Curto-Circuito (I_k)</h4><p>No ponto de instalação do MCCB (consultar a ENDE ou calcular).</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Escolher a In</h4><p>In ≥ I_calc (com margem, ex: 1,2 * I_calc). Escolher o valor comercial mais próximo.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Escolher o Icu</h4><p>Icu ≥ I_k (com margem, ex: Icu &gt; I_k).</p></div></div><div class="tli"><div class="tld">5</div><div class="tlc"><h4>Escolher a Curva</h4><p>C para cargas mistas, D para motores, K para transformadores.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2023): Num QG, o técnico escolheu um MCCB com Icu de 10 kA, mas a corrente de curto-circuito no QG era de 18 kA. Durante um curto-circuito, o MCCB explodiu, causando danos no quadro.</p><div class="hi">Como evitar: Calcular a corrente de curto-circuito (ou solicitar à ENDE) e escolher MCCB com Icu superior (ex: 25 kA).</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 60947</div><blockquote>2: Disjuntores de baixa tensão.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 5, Secção 5.3: Disjuntores.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Um QP tem uma corrente de cálculo de 250A e uma corrente de curto-circuito prevista de 12 kA.</p><ol type="a"><li>Que MCCB deve ser escolhido (In e Icu)?</li><li>Se o MCCB escolhido tiver In = 400A, está correcto? Porquê?</li><li>Qual a curva de disparo mais adequada para este QP (que alimenta lojas e AC)?</li><li>O que acontece se o Icu do MCCB for inferior à corrente de curto-circuito?</li></ol></div>
<!-- ===== FIM AULA 8.3 ===== -->

<!-- ===== AULA 8.4: Seccionadores e Interruptores de Carga: Funções e Dimensionamento ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Definir seccionador e interruptor de carga, distinguindo as suas funções.</li><li>Descrever as aplicações de seccionadores em quadros comerciais (entrada, manutenção).</li><li>Dimensionar seccionadores com base na corrente de carga e na tensão.</li><li>Seleccionar seccionadores fusíveis para protecção adicional.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico instalou um seccionador na entrada do QG de um edifício comercial, para permitir isolar todo o quadro para manutenção. O seccionador tinha 630A, 380V, e era do tipo com fusíveis para protecção contra curto-circuito. Durante uma manutenção programada, o técnico abriu o seccionador, isolou o QG, e realizou os trabalhos em segurança.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. O que é um Seccionador?</p>
<p>Um seccionador é um interruptor que, na posição "aberto", isola galvanicamente uma parte da instalação (contactos visíveis). Ele não é concebido para interromper correntes de curto-circuito, mas pode ser aberto em carga (corrente nominal).</p>
<p>Função principal: Isolar a instalação para manutenção.</p>
<p>Contactos visíveis: Garantem que a abertura é visível (segurança).</p>
<p>Não tem protecção: O seccionador não protege contra sobrecargas ou curto-circuitos (a menos que seja fusível).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. O que é um Interruptor de Carga?</p>
<p>Um interruptor de carga é semelhante a um seccionador, mas é concebido para ser aberto e fechado frequentemente, mesmo com carga. Pode ser manual ou motorizado.</p>
<p>Função: Ligar e desligar cargas (ex: motores, transformadores).</p>
<p>Utilização: Comandos locais (ex: arranque de um motor).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Seccionador Fusível (ou Interruptor-Fusível)</p>
<p>Combina um seccionador com fusíveis, oferecendo isolamento e protecção contra curto-circuitos. Os fusíveis são elementos de protecção (fáceis de substituir).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Dimensionamento do Seccionador</p>
<p>Corrente nominal (In): Deve ser igual ou superior à corrente de carga (ex: I_seccionador ≥ I_carga).</p>
<p>Tensão nominal: Deve ser igual ou superior à tensão da instalação (ex: 380V).</p>
<p>Poder de fechamento: Capacidade de fechar em curto-circuito (se aplicável).</p>
<p>Exemplo: QG com I_carga = 400A → Seccionador de 630A (valor comercial) para margem.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Localização do Seccionador</p>
<p>Entrada do QG: A montante do DG, para isolar todo o quadro.</p>
<p>Entrada do QP: A montante do DG de piso.</p>
<p>Saída de motores: Para isolar o motor para manutenção.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Seccionador com Fusíveis vs. Sem Fusíveis</p>
<p>Com fusíveis: Oferece protecção contra curto-circuito (os fusíveis queimam). Usado em entradas de quadros.</p>
<p>Sem fusíveis: Apenas isolamento. Usado quando a protecção é feita por disjuntores.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.7. Montagem do Seccionador</p>
<p>Manobra: Alavanca externa (permite operar com o quadro fechado).</p>
<p>Intertravamento: Com o DG, para evitar manobras incorrectas.</p></div>
<div class="dg"><div class="dgt">Diagrama SVG: Seccionador de Entrada num QG</div><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 400" font-family="Arial, sans-serif">
  <rect width="650" height="400" fill="#f4f7f6" rx="10"/>
  <text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Seccionador de Entrada no QG</text>

  <!-- Quadro Geral -->
  <rect x="100" y="50" width="450" height="300" fill="white" stroke="#333" stroke-width="2" rx="5"/>
  <text x="325" y="70" text-anchor="middle" font-size="10" font-weight="bold" fill="#333">Quadro Geral (QG)</text>

  <!-- Seccionador de Entrada -->
  <rect x="150" y="100" width="100" height="50" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="5"/>
  <text x="200" y="120" text-anchor="middle" fill="white" font-size="9" font-weight="bold">Seccionador</text>
  <text x="200" y="135" text-anchor="middle" fill="white" font-size="8">630A (com fusíveis)</text>
  <line x1="200" y1="80" x2="200" y2="100" stroke="#333" stroke-width="2"/>
  <text x="215" y="90" font-size="8" fill="#333">Entrada (ENDE)</text>

  <!-- DG -->
  <rect x="150" y="180" width="100" height="50" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="5"/>
  <text x="200" y="200" text-anchor="middle" fill="white" font-size="9" font-weight="bold">DG</text>
  <text x="200" y="215" text-anchor="middle" fill="white" font-size="8">400A MCCB</text>

  <!-- DR -->
  <rect x="280" y="180" width="100" height="50" fill="#f0ad4e" stroke="#ec971f" stroke-width="2" rx="5"/>
  <text x="330" y="200" text-anchor="middle" fill="white" font-size="9" font-weight="bold">DR</text>
  <text x="330" y="215" text-anchor="middle" fill="white" font-size="8">400A/300mA</text>

  <!-- Saídas -->
  <rect x="150" y="280" width="80" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="190" y="300" text-anchor="middle" fill="white" font-size="8">Piso 1</text>
  <rect x="250" y="280" width="80" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="290" y="300" text-anchor="middle" fill="white" font-size="8">Piso 2</text>
  <rect x="350" y="280" width="80" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="390" y="300" text-anchor="middle" fill="white" font-size="8">Piso 3</text>

  <!-- Legendas -->
  <text x="50" y="360" font-size="9" fill="#333">O seccionador isola todo o QG para manutenção.</text>
  <text x="50" y="375" font-size="9" fill="#333">Os fusíveis protegem contra curto-circuito (poder de corte).</text>
</svg></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Identificar os Pontos de Isolamento</h4><p>Em cada QG, QP, e para motores de grande porte.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Dimensionar o Seccionador</h4><p>I_seccionador ≥ I_carga. Escolher o valor comercial (ex: 400A, 630A, 800A).</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Escolher o Tipo</h4><p>Com fusíveis (para protecção) ou sem fusíveis (apenas isolamento).</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Instalar</h4><p>A montante do DG (ou do QP), com alavanca de manobra externa.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2023): Num QG, o técnico não instalou seccionador de entrada. Durante uma manutenção, o DG foi desligado, mas um curto-circuito a montante (na rede da ENDE) causou um arco que danificou o quadro. O seccionador teria isolado o quadro da rede.</p><div class="hi">Como evitar: Instalar sempre um seccionador na entrada do QG (e de cada QP), a montante do DG.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 60947</div><blockquote>3: Seccionadores e interruptores de carga.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 5, Secção 5.3: Seccionadores.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Um QG tem uma corrente de carga de 500A.</p><ol type="a"><li>Que seccionador deve ser usado (corrente nominal)?</li><li>Deve ser com ou sem fusíveis? Justifique.</li><li>O seccionador deve ser instalado a montante ou a jusante do DG?</li><li>Qual a função do seccionador durante uma manutenção?</li></ol></div>
<!-- ===== FIM AULA 8.4 ===== -->

<!-- ===== AULA 8.5: Concepção de Quadros de Distribuição: Critérios de Dimensionamento ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Dimensionar a capacidade do quadro (corrente nominal) com base na carga total.</li><li>Dimensionar os barramentos e as canaletas com base na corrente e no número de cabos.</li><li>Seleccionar o grau de protecção (IP) e o tipo de montagem (superfície, embutido).</li><li>Verificar a dissipação de calor e a ventilação do quadro.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico projectou um QG para um centro comercial com 2.000A. Dimensionou barramentos de 120x10mm (1.200 mm²) para suportar a corrente, e escolheu um quadro com ventilação forçada (ventoinhas) para dissipar o calor gerado pelas perdas nos disjuntores. O quadro foi construído em chapa de aço com pintura electrostática, grau IP54.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. Capacidade do Quadro (Corrente Nominal)</p>
<p>A corrente nominal do quadro é a corrente máxima que ele pode transportar em regime. Deve ser igual ou superior à corrente de cálculo da instalação.</p>
<p>Exemplo: I_calc = 800A → Quadro de 1.000A (margem de 20%).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Dimensionamento dos Barramentos</p>
<p>A secção do barramento deve ser calculada para suportar a corrente nominal, com margem para curto-circuito.</p>
<p>Regra: 1 mm² de cobre → cerca de 2,5A (em barramento).</p>
<p>Exemplo: Para 1.000A, secção mínima = 1000 / 2,5 = 400 mm² → usar barramento de 60x10mm (600 mm²) ou 80x10mm (800 mm²).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Dimensionamento das Canaletas</p>
<p>As canaletas devem ter espaço suficiente para todos os cabos (com uma ocupação máxima de 40% da área).</p>
<p>Exemplo: 20 cabos de 16 mm² (área ≈ 20 * 16 = 320 mm²) → área da canaleta ≥ 320 / 0,4 = 800 mm² → usar canaleta de 60x60mm (3.600 mm²) ou 100x50mm.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Grau de Protecção (IP)</p>
<p>Interior seco: IP20.</p>
<p>Interior com poeira: IP54.</p>
<p>Exterior ou húmido: IP65.</p>
<p>Subterrâneo: IP67.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Tipo de Montagem</p>
<p>Superfície: Fixado na parede.</p>
<p>Embutido: Dentro da parede (mais estético).</p>
<p>Autoportante: Estrutura independente (para grandes quadros).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Dissipação de Calor</p>
<p>Os quadros geram calor (perdas nos disjuntores e barramentos). Se a temperatura interna ultrapassar 40°C, pode reduzir a capacidade de corrente dos componentes.</p>
<p>Ventilação natural: Aberturas na parte superior e inferior.</p>
<p>Ventilação forçada: Ventoinhas (ex: para quadros &gt; 1.000A).</p>
<p>Ar condicionado: Para quadros em ambientes quentes.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.7. Exemplo de Dimensionamento (QG de 2.000A)</p>
<p>Barramentos: 120x10mm (1.200 mm²), cobre.</p>
<p>Canaletas: 100x100mm para entrada, 60x60mm para saídas.</p>
<p>IP: IP54 (interior, mas com poeira).</p>
<p>Ventilação: 2 ventoinhas de 120mm (entrada/saída).</p>
<p>Dimensões: 2.200mm (altura) x 1.200mm (largura) x 600mm (profundidade).</p></div>
<div class="tw"><table class="dt">
  <thead>
    <tr style="background-color: #0072b0; color: white;">
      <th>Corrente Nominal (A)</th>
      <th>Altura (mm)</th>
      <th>Largura (mm)</th>
      <th>Profundidade (mm)</th>
      <th>Barramento (mm²)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>100</td>
      <td>800</td>
      <td>600</td>
      <td>200</td>
      <td>40x5 (200)</td>
    </tr>
    <tr>
      <td>250</td>
      <td>1.000</td>
      <td>800</td>
      <td>300</td>
      <td>50x5 (250)</td>
    </tr>
    <tr>
      <td>400</td>
      <td>1.200</td>
      <td>800</td>
      <td>400</td>
      <td>60x5 (300)</td>
    </tr>
    <tr>
      <td>630</td>
      <td>1.400</td>
      <td>1.000</td>
      <td>500</td>
      <td>80x5 (400)</td>
    </tr>
    <tr>
      <td>1.000</td>
      <td>1.800</td>
      <td>1.200</td>
      <td>600</td>
      <td>100x5 (500)</td>
    </tr>
    <tr>
      <td>2.000</td>
      <td>2.200</td>
      <td>1.600</td>
      <td>800</td>
      <td>120x10 (1.200)</td>
    </tr>
  </tbody>
</table></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Calcular a Corrente Nominal do Quadro</h4><p>I_quadro ≥ I_calc (com margem de 20%).</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Dimensionar os Barramentos</h4><p>Calcular a secção necessária (1mm² ≈ 2,5A).</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Dimensionar as Canaletas</h4><p>Garantir que a ocupação não ultrapasse 40%.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Escolher o IP e a Ventilação</h4><p>Com base no ambiente e na dissipação de calor.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2023): Num QG de 1.000A, o técnico não previu ventilação, e a temperatura interna atingiu 60°C. Os disjuntores descalibraram (disparavam com correntes menores) e os barramentos oxidaram.</p><div class="hi">Como evitar: Dimensionar a ventilação para dissipar as perdas. Em quadros &gt; 630A, usar ventoinhas ou ar condicionado.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 61439</div><blockquote>Quadros de baixa tensão.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 5, Secção 5.5: Montagem de quadros.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Um QG de 800A será instalado numa sala com temperatura ambiente de 35°C.</p><ol type="a"><li>Qual a secção mínima dos barramentos (cobre)?</li><li>O quadro deve ter ventilação natural ou forçada? Justifique.</li><li>Que grau de protecção IP deve ter o quadro (sala limpa)?</li><li>Qual a largura mínima da canaleta para 30 cabos de 16 mm² (área do cabo ≈ 16 mm²)?</li></ol></div>
<!-- ===== FIM AULA 8.5 ===== -->

<!-- ===== AULA 8.6: Esquemas Unifilares Comerciais: Elaboração e Interpretação ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Desenhar esquemas unifilares para instalações comerciais, incluindo QG, QP e QT.</li><li>Interpretar esquemas unifilares para entender a distribuição de energia.</li><li>Incluir todos os componentes (disjuntores, DRs, seccionadores, barramentos) no esquema.</li><li>Aplicar os símbolos normalizados (IEC) na elaboração de esquemas.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico elaborou o esquema unifilar de um edifício comercial de 6 pisos para submissão à ENDE. O esquema mostrava o QG (400A), os QP (100A) para cada piso, e os QT (16-32A) para cada loja. O esquema foi aprovado e usado como referência para a montagem.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. O que é um Esquema Unifilar?</p>
<p>É uma representação gráfica simplificada da instalação, onde cada condutor é representado por uma única linha. Mostra a origem da alimentação, os dispositivos de protecção, os circuitos e as cargas.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Símbolos Normalizados (IEC)</p>
<p>Disjuntor: Um rectângulo com uma linha quebrada.</p>
<p>DR: Um rectângulo com um círculo.</p>
<p>Seccionador: Um rectângulo com uma linha contínua.</p>
<p>Contactor: Um rectângulo com a letra "K".</p>
<p>Fusível: Um rectângulo com uma linha.</p>
<p>Motor: Um círculo com a letra "M".</p>
<p>Lâmpada: Um círculo com uma cruz.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Hierarquia no Esquema</p>
<p>Alimentação: ENDE → Contador → Seccionador → DG → DR geral.</p>
<p>Barramentos: Fase (L1, L2, L3), N, PE.</p>
<p>Quadros de Piso: DG de piso → DR de piso → Barramento de piso.</p>
<p>Quadros Terminais: DG do QT → DR do QT → Disjuntores individuais → Cargas.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Informações a Incluir</p>
<p>Correntes: In de cada disjuntor.</p>
<p>Secções: Dos cabos (ex: 16 mm², 4 mm²).</p>
<p>Tipos: DR (30mA, 300mA), curvas (C, D).</p>
<p>Identificações: Nomes dos circuitos (ex: "Iluminação", "Tomadas").</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Exemplo de Esquema (Edifício Comercial de 3 Pisos)</p>
<p>QG (400A):</p>
<p>ENDE → Seccionador 630A → DG 400A (curva C) → DR 400A/300mA (S) → Barramento L1, L2, L3, N, PE.</p>
<p>Saídas:</p>
<p>Piso 1: 100A → QP1.</p>
<p>Piso 2: 100A → QP2.</p>
<p>Piso 3: 100A → QP3.</p>
<p>QP1 (100A):</p>
<p>DG 100A (curva C) → DR 100A/300mA (S) → Barramento.</p>
<p>Circuitos:</p>
<p>Iluminação: 16A, 2,5 mm².</p>
<p>Tomadas: 16A, 2,5 mm².</p>
<p>AC: 20A, 4 mm².</p>
<p>Loja 1 (QT): 63A → QT1.</p>
<p>QT1 (63A):</p>
<p>DG 63A (curva C) → DR 63A/30mA → Barramento.</p>
<p>Circuitos:</p>
<p>Iluminação: 10A, 1,5 mm².</p>
<p>Tomadas: 16A, 2,5 mm².</p>
<p>AC: 20A, 4 mm².</p></div>
<div class="dg"><div class="dgt">Diagrama SVG: Esquema Unifilar de um Edifício Comercial</div><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 500" font-family="Arial, sans-serif">
  <rect width="650" height="500" fill="#f4f7f6" rx="10"/>
  <text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Esquema Unifilar – Edifício Comercial</text>

  <!-- ENDE -->
  <rect x="275" y="50" width="100" height="30" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="5"/>
  <text x="325" y="70" text-anchor="middle" fill="white" font-size="10">ENDE</text>
  <line x1="325" y1="80" x2="325" y2="100" stroke="#333" stroke-width="2" marker-end="url(#arrow)"/>

  <!-- Seccionador -->
  <rect x="285" y="100" width="80" height="30" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="3"/>
  <text x="325" y="120" text-anchor="middle" fill="white" font-size="8">Secc. 630A</text>
  <line x1="325" y1="130" x2="325" y2="150" stroke="#333" stroke-width="2" marker-end="url(#arrow)"/>

  <!-- DG -->
  <rect x="285" y="150" width="80" height="30" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="3"/>
  <text x="325" y="170" text-anchor="middle" fill="white" font-size="8">DG 400A C</text>
  <line x1="325" y1="180" x2="325" y2="200" stroke="#333" stroke-width="2" marker-end="url(#arrow)"/>

  <!-- DR Geral -->
  <rect x="285" y="200" width="80" height="30" fill="#f0ad4e" stroke="#ec971f" stroke-width="2" rx="3"/>
  <text x="325" y="220" text-anchor="middle" fill="white" font-size="8">DR 400A/300mA</text>
  <line x1="325" y1="230" x2="325" y2="250" stroke="#333" stroke-width="2" marker-end="url(#arrow)"/>

  <!-- Barramento -->
  <rect x="200" y="250" width="250" height="10" fill="#d9534f" stroke="#a94442" stroke-width="1"/>
  <text x="325" y="270" text-anchor="middle" font-size="8" fill="#333">Barramento L1, L2, L3, N, PE</text>

  <!-- Pisos -->
  <rect x="100" y="290" width="120" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="160" y="310" text-anchor="middle" fill="white" font-size="8">Piso 1 (QP)</text>
  <text x="160" y="325" text-anchor="middle" fill="white" font-size="7">DG 100A + DR 100A/300mA</text>

  <rect x="265" y="290" width="120" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="325" y="310" text-anchor="middle" fill="white" font-size="8">Piso 2 (QP)</text>
  <text x="325" y="325" text-anchor="middle" fill="white" font-size="7">DG 100A + DR 100A/300mA</text>

  <rect x="430" y="290" width="120" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="490" y="310" text-anchor="middle" fill="white" font-size="8">Piso 3 (QP)</text>
  <text x="490" y="325" text-anchor="middle" fill="white" font-size="7">DG 100A + DR 100A/300mA</text>

  <!-- Legendas -->
  <text x="50" y="390" font-size="9" fill="#333">QG = Quadro Geral, QP = Quadro de Piso, QT = Quadro Terminal</text>
  <text x="50" y="405" font-size="9" fill="#333">Secc. = Seccionador, DG = Disjuntor Geral, DR = Diferencial</text>
  <text x="50" y="420" font-size="9" fill="#333">Curvas: C (cargas mistas), D (motores)</text>

  <defs>
    <marker id="arrow" markerWidth="8" markerHeight="8" refX="5" refY="4" orient="auto">
      <path d="M0,0 L8,4 L0,8 Z" fill="#333"/>
    </marker>
  </defs>
</svg></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Identificar a Hierarquia</h4><p>QG, QP, QT, QM.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Desenhar os Componentes</h4><p>Incluir seccionadores, DG, DR, disjuntores, barramentos.</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Indicar as Correntes e Secções</h4><p>In de cada disjuntor, secção dos cabos.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Identificar os Circuitos</h4><p>Nomear cada circuito (ex: "Iluminação", "Tomadas").</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2023): O esquema unifilar apresentado à ENDE não incluía os seccionadores. A ENDE rejeitou o projecto, exigindo a inclusão para garantir a segurança durante a manutenção.</p><div class="hi">Como evitar: Incluir todos os seccionadores e interruptores de carga no esquema, conforme exigido pelo RTIEBT.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 5, Secção 5.5: Esquemas unifilares.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 60617</div><blockquote>Símbolos gráficos para esquemas.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Um técnico está a elaborar o esquema unifilar de um edifício comercial com 5 pisos. Cada piso tem um QP de 160A.</p><ol type="a"><li>Que componentes devem constar no QG (além dos QP)?</li><li>Que informação deve constar para cada QP (corrente, DR, etc.)?</li><li>Como são representados os barramentos no esquema?</li><li>O que deve constar na legenda do esquema?</li></ol></div>
<!-- ===== FIM AULA 8.6 ===== -->

<!-- ===== AULA 8.7: Montagem de Quadros Comerciais: Procedimentos e Boas Práticas ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Descrever o processo de montagem de um quadro comercial (QG, QP, QT).</li><li>Aplicar as boas práticas de montagem: organização, aperto dos terminais, limpeza.</li><li>Realizar a montagem em segurança (LOTO, EPI).</li><li>Verificar a montagem antes da energização (testes de continuidade, isolamento).</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico supervisionou a montagem de um QG de 400A para um edifício comercial no Talatona. A montagem foi feita por uma equipa de 3 electricistas, seguindo um plano de montagem. Todos os terminais foram apertados com chave de binário, os cabos foram organizados em canaletas, e o quadro foi limpo antes de ser energizado. Os testes de continuidade e isolamento foram realizados e registados.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. Planeamento da Montagem</p>
<p>Leitura do esquema unifilar: Antes de começar, estudar o esquema para entender a disposição dos componentes.</p>
<p>Lista de materiais: Verificar se todos os componentes estão disponíveis (disjuntores, barramentos, canaletas, etiquetas).</p>
<p>Ferramentas: Chaves de fendas, chave de binário (recomendada), alicates, multímetro, megger.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Montagem da Estrutura</p>
<p>Fixação: Montar a caixa (estrutura) na parede ou no chão, com fixadores adequados (buchas, parafusos).</p>
<p>Nível: Verificar o nivelamento da estrutura.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Montagem dos Barramentos</p>
<p>Fase, N, PE: Instalar os barramentos de cobre nas posições correctas.</p>
<p>Isolamento: Garantir a distância entre fases (≥ 10mm) e usar isoladores.</p>
<p>Aperto: Apertar as ligações dos barramentos com o binário recomendado.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Montagem dos Disjuntores e DRs</p>
<p>Encaixe: Fixar os disjuntores na calha DIN.</p>
<p>Ligações: Ligar os disjuntores aos barramentos (geralmente, através de conectores ou ligação directa).</p>
<p>Aperto: Apertar os terminais com o binário correcto (ex: 2,5 Nm para terminais de 16 mm²).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Passagem de Cabos</p>
<p>Canaletas: Passar os cabos pelas canaletas, organizando-os por circuito.</p>
<p>Identificação: Etiquetar os cabos (ex: "C1-Iluminação").</p>
<p>Curvas: Evitar curvas muito fechadas (raio mínimo).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Ligações Eléctricas</p>
<p>Fase-Neutro-Terra: Ligar os cabos de fase ao barramento de fase, os neutros ao barramento N, e os PE ao barramento PE.</p>
<p>Aperto: Apertar todos os terminais com a chave de binário.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.7. Verificação Visual</p>
<p>Limpeza: Remover resíduos (aparas de cobre, pó).</p>
<p>Organização: Verificar que os cabos estão organizados e não há fios soltos.</p>
<p>Etiquetas: Confirmar que todos os disjuntores estão etiquetados.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.8. Ensaios Antes da Energização</p>
<p>Continuidade: Com o multímetro, verificar a continuidade dos condutores (fase, neutro, PE).</p>
<p>Isolamento: Com o megger, medir a resistência de isolamento entre fases e entre fase e terra (≥ 1 MΩ).</p>
<p>Teste dos DRs: Pressionar o botão de teste dos DRs (se já estiverem energizados).</p></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Preparar o Local</h4><p>Garantir que o local está limpo, seco e com iluminação adequada.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Montar a Estrutura e os Barramentos</h4><p>Seguir o plano de montagem.</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Montar os Disjuntores e Ligar os Cabos</h4><p>Executar as ligações com cuidado.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Verificar a Montagem</h4><p>Fazer a inspecção visual e os ensaios antes de energizar.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2023): Durante a montagem de um QG, o técnico não apertou correctamente os parafusos do barramento de fase. Após a energização, o mau contacto gerou aquecimento e um incêndio. O QG foi destruído.</p><div class="hi">Como evitar: Usar uma chave de binário para apertar todos os terminais com o torque correcto. Verificar o aperto com uma chave dinamométrica.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 5, Secção 5.5: Montagem de quadros.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 61439</div><blockquote>Ensaios de rotina em quadros.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Após a montagem de um QG, o técnico mediu a resistência de isolamento entre fase e terra e obteve 0,8 MΩ.</p><ol type="a"><li>O valor está dentro do exigido (≥ 1 MΩ)? Justifique.</li><li>Qual a possível causa para o baixo valor?</li><li>O que o técnico deve fazer antes de energizar o quadro?</li><li>Que outro ensaio deve ser realizado antes da energização?</li></ol></div>
<!-- ===== FIM AULA 8.7 ===== -->

<!-- ===== AULA 8.8: Identificação e Etiquetagem de Circuitos em Quadros Comerciais ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Descrever a importância da identificação e etiquetagem para a segurança e manutenção.</li><li>Etiquetar os disjuntores, os cabos e os quadros de acordo com o RTIEBT e as boas práticas.</li><li>Utilizar cores normalizadas para condutores (fase, neutro, terra).</li><li>Criar um diagrama de identificação (planta de quadros) para facilitar a localização de circuitos.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico foi chamado para diagnosticar uma avaria num edifício comercial. O quadro não tinha qualquer etiqueta nos disjuntores, e o técnico perdeu 30 minutos a identificar qual disjuntor correspondia ao circuito com avaria. Após o incidente, o técnico etiquetou todos os disjuntores e criou um diagrama de identificação.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. Importância da Etiquetagem</p>
<p>Segurança: Permite isolar rapidamente um circuito em caso de emergência.</p>
<p>Manutenção: Facilita a localização de circuitos, reduzindo o tempo de diagnóstico.</p>
<p>Conformidade: O RTIEBT exige a identificação de todos os circuitos e protecções.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Cores dos Condutores (RTIEBT/IEC)</p>
<p>Fase (L): Preto, castanho ou vermelho (em Angola, usa-se normalmente preto ou vermelho).</p>
<p>Neutro (N): Azul claro.</p>
<p>Terra (PE): Amarelo-verde.</p>
<p>PEN (TN-C): Amarelo-verde com marcação azul (em cabos com secção ≥ 16 mm²).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Etiquetas dos Disjuntores</p>
<p>Cada disjuntor deve ter uma etiqueta com o nome do circuito. Exemplos:</p>
<p>"Iluminação – Piso 1"</p>
<p>"Tomadas – Loja 5"</p>
<p>"AC – Sala 2"</p>
<p>"Cozinha – Restaurante"</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Etiquetas de Identificação dos Quadros</p>
<p>Cada quadro deve ter uma placa de identificação:</p>
<p>"Quadro Geral (QG) – Edifício Comercial"</p>
<p>"Quadro de Piso 2 (QP2)"</p>
<p>"Quadro Terminal – Loja 3 (QT3)"</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Diagrama de Identificação (Planta de Quadros)</p>
<p>Colocar na porta do quadro um diagrama que mostre:</p>
<p>A disposição dos disjuntores no quadro.</p>
<p>O nome de cada circuito.</p>
<p>A secção do cabo e a corrente do disjuntor.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Etiquetagem de Cabos</p>
<p>Em grandes quadros, é útil etiquetar os cabos na entrada e saída dos disjuntores. Usar etiquetas de fio (tipo "nylon") com o nome do circuito ou o número do cabo.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.7. Exemplo de Diagrama de Identificação</p>
<p>Posição	Disjuntor	Circuito	Secção	Observação</p>
<p>1	DG 400A	Geral	150 mm²	Entrada</p>
<p>2	DR 400A/300mA	DR Geral	-	Selectivo</p>
<p>3	QP1 100A	Piso 1	35 mm²	-</p>
<p>4	QP2 100A	Piso 2	35 mm²	-</p>
<p>...	...	...	...	...</p></div>
<div class="tw"><table class="dt">
  <thead>
    <tr style="background-color: #0072b0; color: white;">
      <th>Posição</th>
      <th>Componente</th>
      <th>Circuito</th>
      <th>Corrente (A)</th>
      <th>Secção (mm²)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>1</td>
      <td>Seccionador</td>
      <td>Entrada Geral</td>
      <td>630</td>
      <td>150</td>
    </tr>
    <tr>
      <td>2</td>
      <td>DG</td>
      <td>Quadro Geral</td>
      <td>400</td>
      <td>150</td>
    </tr>
    <tr>
      <td>3</td>
      <td>DR Geral</td>
      <td>Fugas</td>
      <td>400/300mA</td>
      <td>-</td>
    </tr>
    <tr>
      <td>4</td>
      <td>Disjuntor</td>
      <td>Piso 1</td>
      <td>100</td>
      <td>35</td>
    </tr>
    <tr>
      <td>5</td>
      <td>Disjuntor</td>
      <td>Piso 2</td>
      <td>100</td>
      <td>35</td>
    </tr>
    <tr>
      <td>6</td>
      <td>Disjuntor</td>
      <td>Iluminação Geral</td>
      <td>32</td>
      <td>10</td>
    </tr>
    <tr>
      <td>7</td>
      <td>Disjuntor</td>
      <td>Bombagem</td>
      <td>25</td>
      <td>6</td>
    </tr>
  </tbody>
</table></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Etiquetar os Disjuntores</h4><p>Após a montagem, colocar etiquetas em todos os disjuntores com o nome do circuito.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Etiquetar os Quadros</h4><p>Colocar uma placa de identificação na porta do quadro.</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Criar o Diagrama de Identificação</h4><p>Desenhar um diagrama (em papel ou digital) e fixá-lo na porta do quadro.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Etiquetar os Cabos (se necessário)</h4><p>Em quadros grandes, identificar os cabos com etiquetas de nylon.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2023): Num edifício comercial, o quadro não tinha qualquer etiqueta. Durante uma emergência (curto-circuito), o técnico não conseguiu identificar rapidamente o disjuntor, atrasando a intervenção e causando a queima de equipamentos.</p><div class="hi">Como evitar: Etiquetar sempre todos os disjuntores e circuitos. Incluir um diagrama de identificação na porta do quadro.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 5, Secção 5.5: Identificação de quadros.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 5, Secção 5.1: Identificação de condutores.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Um quadro de piso tem 8 disjuntores: iluminação (10A), tomadas (16A), AC (20A), cozinha (32A), etc.</p><ol type="a"><li>Como devem ser etiquetados os disjuntores?</li><li>Como devem ser identificados os condutores (cores)?</li><li>O que deve constar no diagrama de identificação na porta do quadro?</li><li>Porque é importante que o PE (terra) seja amarelo-verde?</li></ol></div>
<!-- ===== FIM AULA 8.8 ===== -->

<!-- ===== AULA 8.9: Quadros de Distribuição com Barramentos Blindados ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Descrever a estrutura e as vantagens dos quadros com barramentos blindados.</li><li>Dimensionar barramentos blindados para grandes correntes (≥ 1.000A).</li><li>Aplicar os requisitos de segurança para barramentos blindados (distâncias, isolamento).</li><li>Seleccionar quadros blindados para aplicações comerciais de grande porte (centros comerciais, hospitais).</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico projectou o QG de um centro comercial no Kilamba, com barramentos blindados de 2.000A. Os barramentos eram de cobre, com isolamento termorretráctil, e foram montados num quadro de 2.200mm de altura. O uso de barramentos blindados permitiu reduzir as distâncias entre fases e aumentar a segurança.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. O que são Barramentos Blindados?</p>
<p>São barramentos de cobre (ou alumínio) que têm um isolamento adicional (termorretráctil, epóxi, etc.) para evitar curtos-circuitos e reduzir as distâncias entre fases. São usados em quadros de grande capacidade (≥ 1.000A).</p>
<p>Vantagens:</p>
<p>Segurança: Reduz o risco de arcos eléctricos.</p>
<p>Compactação: Permite quadros mais compactos.</p>
<p>Maior capacidade de corrente: O isolamento permite maior dissipação de calor.</p>
<p>Protecção contra contactos acidentais: O isolamento evita o contacto com partes activas.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Estrutura dos Barramentos Blindados</p>
<p>Condutores: Cobre ou alumínio, com secção rectangular.</p>
<p>Isolamento: Termorretráctil (camada de polímero), epóxi, ou manta isolante.</p>
<p>Suportes: Isoladores que fixam os barramentos no quadro.</p>
<p>Conexões: Terminais de ligação (ex: com parafusos ou soldadura).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Dimensionamento de Barramentos Blindados</p>
<p>A secção dos barramentos blindados é semelhante à dos barramentos nus, mas com margens de segurança adicionais (devido ao isolamento).</p>
<p>Regra: 1 mm² de cobre → cerca de 2,5A (para barramentos blindados, pode ser 2-2,5A, dependendo da ventilação).</p>
<p>Exemplo: Para 2.000A, secção mínima = 2000 / 2,5 = 800 mm² → usar barramento de 100x10mm (1.000 mm²).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Distâncias de Segurança</p>
<p>Os barramentos blindados permitem distâncias menores entre fases (ex: 10mm em vez de 25mm para barramentos nus), mas deve-se verificar a tensão de isolamento (ex: 3kV para 380V).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Ventilação em Quadros Blindados</p>
<p>O isolamento reduz a dissipação de calor, podendo exigir ventilação forçada (ventoinhas) para quadros &gt; 1.000A.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Montagem de Barramentos Blindados</p>
<p>Ligação: Aperto com binário correcto (especialmente em ligações de grandes secções).</p>
<p>Isolamento: Verificar que o isolamento não está danificado durante a montagem.</p>
<p>Testes: Medir a rigidez dieléctrica (hi-pot) após a montagem.</p></div>
<div class="dg"><div class="dgt">Diagrama SVG: Comparação entre Barramento Nu e Blindado</div><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 300" font-family="Arial, sans-serif">
  <rect width="650" height="300" fill="#f4f7f6" rx="10"/>
  <text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Barramento Nu vs. Barramento Blindado</text>

  <!-- Barramento Nu -->
  <rect x="50" y="60" width="250" height="150" fill="white" stroke="#333" stroke-width="2" rx="5"/>
  <text x="175" y="80" text-anchor="middle" font-size="11" font-weight="bold" fill="#d9534f">Barramento Nu</text>
  <!-- Barras -->
  <line x1="80" y1="120" x2="260" y2="120" stroke="#d9534f" stroke-width="6"/>
  <text x="90" y="140" font-size="8" fill="#333">L1</text>
  <line x1="80" y1="150" x2="260" y2="150" stroke="#d9534f" stroke-width="6"/>
  <text x="90" y="170" font-size="8" fill="#333">L2</text>
  <line x1="80" y1="180" x2="260" y2="180" stroke="#d9534f" stroke-width="6"/>
  <text x="90" y="200" font-size="8" fill="#333">L3</text>
  <!-- Distância -->
  <text x="270" y="135" font-size="8" fill="#333">d = 25mm</text>

  <!-- Barramento Blindado -->
  <rect x="350" y="60" width="250" height="150" fill="white" stroke="#333" stroke-width="2" rx="5"/>
  <text x="475" y="80" text-anchor="middle" font-size="11" font-weight="bold" fill="#5cb85c">Barramento Blindado</text>
  <!-- Barras com isolamento -->
  <rect x="380" y="115" width="180" height="10" fill="#d9534f" stroke="#a94442" stroke-width="1"/>
  <rect x="378" y="113" width="184" height="14" fill="none" stroke="#5cb85c" stroke-width="1" stroke-dasharray="2,2"/>
  <text x="390" y="135" font-size="8" fill="#333">L1</text>
  <rect x="380" y="145" width="180" height="10" fill="#f0ad4e" stroke="#ec971f" stroke-width="1"/>
  <rect x="378" y="143" width="184" height="14" fill="none" stroke="#5cb85c" stroke-width="1" stroke-dasharray="2,2"/>
  <text x="390" y="165" font-size="8" fill="#333">L2</text>
  <rect x="380" y="175" width="180" height="10" fill="#5bc0de" stroke="#31b0d5" stroke-width="1"/>
  <rect x="378" y="173" width="184" height="14" fill="none" stroke="#5cb85c" stroke-width="1" stroke-dasharray="2,2"/>
  <text x="390" y="195" font-size="8" fill="#333">L3</text>
  <!-- Distância -->
  <text x="570" y="135" font-size="8" fill="#333">d = 10mm</text>

  <!-- Legendas -->
  <text x="50" y="260" font-size="9" fill="#333">Barramento nu: maior distância entre fases, maior risco de arco.</text>
  <text x="50" y="275" font-size="9" fill="#333">Barramento blindado: menor distância, maior segurança, quadro mais compacto.</text>
</svg></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Dimensionar a Corrente do Quadro</h4><p>Calcular a corrente total e escolher a secção do barramento blindado.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Seleccionar o Tipo de Isolamento</h4><p>Termorretráctil, epóxi, etc. (dependendo do fabricante).</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Montar os Barramentos</h4><p>Seguir as instruções do fabricante para o aperto e isolamento.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Testar a Rigidez Dieléctrica</h4><p>Aplicar uma alta tensão (ex: 2,5kV) para verificar o isolamento.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2023): Num QG blindado, o técnico danificou o isolamento de um barramento durante a montagem. Quando o quadro foi energizado, ocorreu um curto-circuito entre fases, danificando o quadro.</p><div class="hi">Como evitar: Manusear os barramentos blindados com cuidado, evitando arranhar o isolamento. Usar luvas de protecção.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 61439</div><blockquote>Quadros de baixa tensão.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 60947</div><blockquote>Disjuntores.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Um QG tem uma corrente de 1.600A e vai usar barramentos blindados.</p><ol type="a"><li>Qual a secção mínima dos barramentos (cobre)?</li><li>Qual a distância mínima entre fases para barramentos blindados (380V)?</li><li>Que testes devem ser realizados após a montagem?</li><li>O quadro necessita de ventilação forçada? Justifique.</li></ol></div>
<!-- ===== FIM AULA 8.9 ===== -->

<!-- ===== AULA 8.10: Manutenção de Quadros Comerciais: Inspecção e Termografia ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Descrever um plano de manutenção preventiva para quadros comerciais.</li><li>Realizar inspecções visuais e termográficas para detectar anomalias.</li><li>Identificar sinais de sobreaquecimento, corrosão e mau contacto.</li><li>Interpretar imagens termográficas e tomar acções correctivas.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico realizou uma inspecção termográfica num QG de um centro comercial no Kilamba. A termografia revelou um ponto quente (95°C) na ligação de um barramento de fase. O técnico desligou o quadro, desmontou a ligação, limpou as superfícies e apertou com o binário correcto. A temperatura voltou ao normal (55°C).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. Manutenção Preventiva vs. Correctiva</p>
<p>Preventiva: Inspecções regulares para detectar problemas antes que falhem.</p>
<p>Correctiva: Reparação após a falha (mais cara e perigosa).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Frequência das Inspecções</p>
<p>Visual: Mensal.</p>
<p>Termográfica: Anual (ou semestral em instalações críticas).</p>
<p>Medição de isolamento: Anual.</p>
<p>Aperto de terminais: Anual.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Inspecção Visual</p>
<p>Sinais de sobreaquecimento: Descoloração de cabos, cheiro a queimado, deformação de plásticos.</p>
<p>Corrosão: Nos barramentos, terminais e caixa.</p>
<p>Poeria e sujidade: Acumulação que pode causar fugas.</p>
<p>Etiquetas: Verificar se estão legíveis.</p>
<p>Portas e fechos: Verificar se estão em bom estado.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Termografia (Câmara Térmica)</p>
<p>A termografia permite detectar pontos quentes sem contacto, identificando:</p>
<p>Maus contactos: Ligações soltas (aumento de resistência → aquecimento).</p>
<p>Sobrecarga: Corrente excessiva em condutores ou disjuntores.</p>
<p>Desequilíbrio: Diferença de temperatura entre fases.</p>
<p>Interpretação:</p>
<p>Temperatura normal: Ambiente + 10°C.</p>
<p>Alerta: &gt; 70°C (investigar).</p>
<p>Crítico: &gt; 90°C (intervir imediatamente).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Medição de Isolamento (Megger)</p>
<p>Medir a resistência de isolamento entre fases e entre fase e terra. Valores baixos indicam degradação do isolamento.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Limpeza dos Quadros</p>
<p>Remover poeira: Com ar comprimido seco (nunca com pano húmido).</p>
<p>Verificar ventiladores: Limpar as grelhas e ventoinhas.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.7. Registo de Manutenção</p>
<p>Manter um registo de todas as inspecções e intervenções, com datas, resultados e acções tomadas.</p></div>
<div class="tw"><table class="dt">
  <thead>
    <tr style="background-color: #0072b0; color: white;">
      <th>Atividade</th>
      <th>Frequência</th>
      <th>Ferramenta</th>
      <th>Critério de Aceitação</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Inspecção visual</td>
      <td>Mensal</td>
      <td>Olho nu</td>
      <td>Sem sinais de sobreaquecimento, corrosão ou danos</td>
    </tr>
    <tr>
      <td>Termografia</td>
      <td>Anual</td>
      <td>Câmara térmica</td>
      <td>Temperatura < 70°C (alerta), < 90°C (crítico)</td>
    </tr>
    <tr>
      <td>Medição de isolamento</td>
      <td>Anual</td>
      <td>Megger</td>
      <td>≥ 1 MΩ (500V)</td>
    </tr>
    <tr>
      <td>Aperto de terminais</td>
      <td>Anual</td>
      <td>Chave de binário</td>
      <td>Conforme especificação do fabricante</td>
    </tr>
    <tr>
      <td>Limpeza</td>
      <td>Semestral</td>
      <td>Ar comprimido</td>
      <td>Sem poeira ou sujidade</td>
    </tr>
    <tr>
      <td>Teste dos DRs</td>
      <td>Trimestral</td>
      <td>Botão de teste</td>
      <td>O DR deve disparar</td>
    </tr>
  </tbody>
</table></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Agendar a Inspecção</h4><p>Planejar a inspecção com o cliente (em horários de baixa carga).</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Inspecção Visual</h4><p>Examinar o quadro, procurando sinais de sobreaquecimento, corrosão e sujidade.</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Termografia</h4><p>Fotografar o quadro com a câmara térmica, focando nas ligações dos disjuntores e barramentos.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Medição de Isolamento</h4><p>Desligar o quadro e medir a resistência de isolamento.</p></div></div><div class="tli"><div class="tld">5</div><div class="tlc"><h4>Registar e Tomar Acções</h4><p>Registar os resultados. Se houver anomalias, planear a correcção.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2023): Num QG, a termografia foi negligenciada. Um mau contacto num barramento gerou aquecimento de 120°C, que derreteu o isolamento e causou um curto-circuito. O QG foi destruído.</p><div class="hi">Como evitar: Realizar termografia anualmente. Em instalações críticas (hospitais, centros comerciais), fazer a termografia semestral.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 6: Inspecção e manutenção.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 61439</div><blockquote>Ensaios de rotina.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Durante uma inspecção termográfica, o técnico encontra uma ligação com temperatura de 85°C.</p><ol type="a"><li>O que indica esta temperatura?</li><li>Qual a acção imediata que o técnico deve tomar?</li><li>Que ferramenta é usada para medir a temperatura?</li><li>Como pode ser corrigido o mau contacto?</li></ol></div>
<!-- ===== FIM AULA 8.10 ===== -->

<!-- ===== AULA 8.11: Aplicação Prática: Projecto de um Quadro Comercial para um Edifício no Talatona ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Aplicar todos os conceitos do módulo a um projecto real: um edifício comercial de 4 pisos no Talatona.</li><li>Dimensionar o QG, os QP e os QT com base na carga total.</li><li>Elaborar o esquema unifilar e a lista de materiais do quadro.</li><li>Verificar a conformidade do projecto com o RTIEBT e as normas da ENDE.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico foi contratado para projectar o quadro de distribuição de um edifício comercial de 4 pisos no Talatona. O edifício tinha um total de 20 lojas (cada uma com 20A), 4 escritórios (cada 30A), e cargas comuns (iluminação, AC, elevadores). O técnico dimensionou um QG de 400A, com barramentos de 60x10mm, e QP de 160A para cada piso. O projecto foi aprovado pela ENDE.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. Dados do Projecto</p>
<p>Edifício: 4 pisos, 20 lojas (5 por piso).</p>
<p>Carga por loja: 4 kW (≈ 18A, monofásico).</p>
<p>Carga por escritório: 6 kW (≈ 27A, monofásico).</p>
<p>Cargas comuns: Iluminação (10 kW), AC (20 kW), elevadores (10 kW), bombas (5 kW).</p>
<p>Total por piso: 5 lojas * 4 kW + 1 escritório * 6 kW + cargas comuns (45 kW / 4 = 11,25 kW) = 20 + 6 + 11,25 = 37,25 kW por piso.</p>
<p>Potência total: 149 kW.</p>
<p>Corrente de cálculo (trifásico, 380V, cos φ = 0,9): I_calc = 149.000 / (1,73 * 380 * 0,9) = 149.000 / 591,7 = 251,8 A → QG de 400A (margem).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Dimensionamento do QG</p>
<p>DG: MCCB 400A (curva C), Icu = 25 kA.</p>
<p>DR geral: 400A, 300mA (selectivo).</p>
<p>DPS: Tipo 2, 40kA.</p>
<p>Seccionador: 630A (com fusíveis).</p>
<p>Barramentos: 60x10mm (600 mm²) – cobre.</p>
<p>Canaletas: 100x100mm para entrada.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Dimensionamento dos QP (por piso)</p>
<p>Carga por piso: 37,25 kW (≈ 63A).</p>
<p>DG: MCCB 100A (curva C), Icu = 15 kA.</p>
<p>DR: 100A, 300mA (selectivo).</p>
<p>Disjuntores para lojas: 32A (curva C) para cada loja.</p>
<p>Disjuntores para cargas comuns: 16A para iluminação, 32A para AC, etc.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Dimensionamento dos QT (lojas e escritórios)</p>
<p>Loja: Disjuntor de 20A (curva C), DR de 25A/30mA.</p>
<p>Escritório: Disjuntor de 32A (curva C), DR de 40A/30mA.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Esquema Unifilar (Simplificado)</p>
<p>ENDE → Seccionador 630A → DG 400A → DR 400A/300mA → Barramento.</p>
<p>Piso 1 → QP1 (100A) → Lojas (5 disj. 32A) + cargas comuns.</p>
<p>Piso 2 → QP2 (100A) → Lojas (5 disj. 32A) + cargas comuns.</p>
<p>Piso 3 → QP3 (100A) → Lojas (5 disj. 32A) + cargas comuns.</p>
<p>Piso 4 → QP4 (100A) → Escritórios (4 disj. 32A) + cargas comuns.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Lista de Materiais (QG)</p>
<p>Componente	Quantidade	Especificação</p>
<p>Estrutura do QG	1	1.800x800x600mm, IP54</p>
<p>Seccionador	1	630A, 380V, com fusíveis</p>
<p>MCCB	1	400A, curva C, Icu 25kA</p>
<p>DR	1	400A, 300mA, selectivo</p>
<p>DPS	1	Tipo 2, 40kA</p>
<p>Barramentos	3	Cobre, 60x10mm (L1, L2, L3)</p>
<p>Barramento N	1	Cobre, 60x10mm</p>
<p>Barramento PE	1	Cobre, 60x10mm</p>
<p>Canaletas	2	100x100mm</p></div>
<div class="dg"><div class="dgt">Diagrama SVG: Esquema Unifilar do Edifício Comercial</div><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 500" font-family="Arial, sans-serif">
  <rect width="650" height="500" fill="#f4f7f6" rx="10"/>
  <text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Esquema Unifilar – Edifício Comercial (Talatona)</text>

  <!-- Entrada -->
  <rect x="250" y="50" width="150" height="30" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="5"/>
  <text x="325" y="70" text-anchor="middle" fill="white" font-size="10">ENDE 380V</text>
  <line x1="325" y1="80" x2="325" y2="100" stroke="#333" stroke-width="2" marker-end="url(#arrow)"/>

  <!-- Seccionador -->
  <rect x="275" y="100" width="100" height="30" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="3"/>
  <text x="325" y="120" text-anchor="middle" fill="white" font-size="8">Secc. 630A</text>
  <line x1="325" y1="130" x2="325" y2="150" stroke="#333" stroke-width="2" marker-end="url(#arrow)"/>

  <!-- DG -->
  <rect x="275" y="150" width="100" height="30" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="3"/>
  <text x="325" y="170" text-anchor="middle" fill="white" font-size="8">DG 400A C</text>
  <line x1="325" y1="180" x2="325" y2="200" stroke="#333" stroke-width="2" marker-end="url(#arrow)"/>

  <!-- DR Geral -->
  <rect x="275" y="200" width="100" height="30" fill="#f0ad4e" stroke="#ec971f" stroke-width="2" rx="3"/>
  <text x="325" y="220" text-anchor="middle" fill="white" font-size="8">DR 400A/300mA</text>
  <line x1="325" y1="230" x2="325" y2="250" stroke="#333" stroke-width="2" marker-end="url(#arrow)"/>

  <!-- Barramento -->
  <rect x="200" y="250" width="250" height="10" fill="#d9534f" stroke="#a94442" stroke-width="1"/>
  <text x="325" y="270" text-anchor="middle" font-size="8" fill="#333">Barramento L1, L2, L3, N, PE</text>

  <!-- QP -->
  <rect x="100" y="290" width="120" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="160" y="310" text-anchor="middle" fill="white" font-size="8">Piso 1 (QP1)</text>
  <text x="160" y="325" text-anchor="middle" fill="white" font-size="7">100A + DR 100A/300mA</text>

  <rect x="265" y="290" width="120" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="325" y="310" text-anchor="middle" fill="white" font-size="8">Piso 2 (QP2)</text>
  <text x="325" y="325" text-anchor="middle" fill="white" font-size="7">100A + DR 100A/300mA</text>

  <rect x="430" y="290" width="120" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="1.5" rx="3"/>
  <text x="490" y="310" text-anchor="middle" fill="white" font-size="8">Piso 3 (QP3)</text>
  <text x="490" y="325" text-anchor="middle" fill="white" font-size="7">100A + DR 100A/300mA</text>

  <!-- QT (Lojas) – Exemplo Piso 1 -->
  <rect x="50" y="380" width="100" height="30" fill="#5bc0de" stroke="#31b0d5" stroke-width="1.5" rx="3"/>
  <text x="100" y="398" text-anchor="middle" fill="white" font-size="7">Loja 1 (20A)</text>

  <rect x="160" y="380" width="100" height="30" fill="#5bc0de" stroke="#31b0d5" stroke-width="1.5" rx="3"/>
  <text x="210" y="398" text-anchor="middle" fill="white" font-size="7">Loja 2 (20A)</text>

  <rect x="270" y="380" width="100" height="30" fill="#5bc0de" stroke="#31b0d5" stroke-width="1.5" rx="3"/>
  <text x="320" y="398" text-anchor="middle" fill="white" font-size="7">Loja 3 (20A)</text>

  <!-- Legendas -->
  <text x="50" y="450" font-size="9" fill="#333">QG = Quadro Geral (400A), QP = Quadro de Piso (100A), QT = Quadro Terminal</text>
  <text x="50" y="465" font-size="9" fill="#333">DG = Disjuntor Geral, DR = Diferencial, Secc. = Seccionador</text>

  <defs>
    <marker id="arrow" markerWidth="8" markerHeight="8" refX="5" refY="4" orient="auto">
      <path d="M0,0 L8,4 L0,8 Z" fill="#333"/>
    </marker>
  </defs>
</svg></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><p>Calcular a carga total e a corrente de cálculo.</p>
<p>Dimensionar o QG: DG, DR, DPS, barramentos.</p>
<p>Dimensionar os QP: DG, DR, disjuntores para lojas/cargas.</p>
<p>Dimensionar os QT: Disjuntores e DRs para cada loja/escritório.</p>
<p>Elaborar o esquema unifilar e a lista de materiais.</p></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2024): O técnico do projecto anterior subdimensionou o barramento do QG (40x5mm para 400A), causando sobreaquecimento. O QG teve que ser substituído após 6 meses.</p><div class="hi">Como evitar: Usar a regra de 1mm² ≈ 2,5A para dimensionar barramentos. Para 400A, usar 60x10mm (600 mm²) ou maior.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Partes 5 e 6: Dimensionamento e ensaios.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 61439</div><blockquote>Quadros de baixa tensão.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: O edifício do projecto anterior precisa de adicionar um 5º piso com 10 lojas adicionais (20A cada).</p>
<p>FIM DO MÓDULO 8 – QUADROS DE DISTRIBUIÇÃO COMERCIAIS</p>
<p>O Módulo 8 está completo! Com 11 aulas densas, cobrindo todos os aspectos dos quadros de distribuição comerciais em Angola, com exemplos práticos, elementos visuais e perguntas de verificação.</p>
<p>Agora, posso avançar para o Módulo 9 — SPDA — Protecção Contra Descargas Atmosféricas. Basta dar o comando.</p>
<p>Ok</p>
<p>Vou continuar com o Módulo 9, desenvolvendo todas as 11 aulas na íntegra, com a mesma estrutura e profundidade.</p>
<p>Perfeito! Vou agora desenvolver o Módulo 9 — SPDA — Protecção Contra Descargas Atmosféricas, seguindo rigorosamente a mesma estrutura, com 11 aulas completas, densas e com exemplos práticos para Angola.</p>
<p>MÓDULO 9 — SPDA — PROTECÇÃO CONTRA DESCARGAS ATMOSFÉRICAS (COMPLETO)</p>
<p>Lista de Aulas (11 aulas):</p>
<p>9.1 — Introdução às Descargas Atmosféricas em Angola: Fenómeno e Riscos</p>
<p>9.2 — Estatística de Raios em Angola: Níveis de Isoqueráunico e Densidade de Descargas</p>
<p>9.3 — Conceitos Fundamentais do SPDA: Captação, Descida, Aterramento</p>
<p>9.4 — Método do Ângulo de Protecção para Dimensionamento de Captadores</p>
<p>9.5 — Método da Malha para Dimensionamento de Captadores</p>
<p>9.6 — Condutores de Descida: Dimensionamento, Materiais e Ligações</p>
<p>9.7 — Sistema de Aterramento para SPDA: Malha de Terra e Eléctrodos</p>
<p>9.8 — Níveis de Protecção (I a IV) e Critérios de Dimensionamento</p>
<p>9.9 — Distâncias de Separação e Protecção contra Sobretensões (DPS)</p>
<p>9.10 — Integração do SPDA com o Aterramento Geral da Instalação</p>
<p>9.11 — Aplicação Prática: Projecto de SPDA para um Edifício em Angola</p><ol type="a"><li>Qual será a nova carga total e a nova corrente de cálculo?</li><li>O QG de 400A ainda é suficiente? Justifique.</li><li>Se não for suficiente, como o técnico deve proceder (substituir o QG ou adicionar um QG secundário)?</li><li>Como deve ser ajustado o balanceamento de fases?</li></ol></div>
<!-- ===== FIM AULA 8.11 ===== -->