<!-- ===== AULA 10.1: Introdução à Eficiência Energética e Qualidade de Energia em Angola ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Definir eficiência energética e qualidade de energia, compreendendo a sua importância para o sector eléctrico angolano.</li><li>Identificar as principais perdas de energia em instalações eléctricas e as suas causas.</li><li>Compreender a relação entre eficiência energética, custos operacionais e sustentabilidade.</li><li>Conhecer as normas e programas de eficiência energética em Angola (Lei n.º 27/15, Decreto n.º 39-04, programas da ENDE).</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, uma fábrica de processamento de alimentos em Viana recebeu uma factura de electricidade de 5,8 milhões AOA, um aumento de 25% em relação ao mês anterior, sem aumento significativo da produção. O gestor da fábrica contratou um técnico para realizar uma auditoria energética. O técnico descobriu que o factor de potência da instalação era de 0,72 (muito baixo), resultando em penalizações na factura, e que os motores estavam a funcionar com carga parcial, consumindo energia de forma ineficiente. O técnico recomendou a instalação de um banco de capacitores para corrigir o factor de potência e a substituição de alguns motores por modelos de alta eficiência. As medidas propostas reduziram a factura em 18% no mês seguinte.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. O que é Eficiência Energética?</p>
<p>Eficiência energética é a relação entre a quantidade de energia utilizada e o resultado obtido (produção, serviço, conforto). Uma instalação é eficiente quando consegue realizar o mesmo trabalho (ou mais) com menos energia eléctrica.</p>
<p>Exemplo: Substituir uma lâmpada incandescente de 100W por uma lâmpada LED de 15W, que produz a mesma luminosidade, é uma medida de eficiência energética.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. O que é Qualidade de Energia?</p>
<p>Qualidade de energia refere-se à estabilidade e pureza da tensão e da corrente fornecidas pela rede (ou geradas internamente). Uma má qualidade de energia pode causar:</p>
<p>Danos em equipamentos (motores, computadores, UPS).</p>
<p>Perdas de energia (aumento das perdas por efeito Joule).</p>
<p>Redução da vida útil dos equipamentos.</p>
<p>Parâmetros de qualidade de energia:</p>
<p>Tensão: Deve estar dentro dos limites (220V ± 6%, 380V ± 6%).</p>
<p>Frequência: 50 Hz ± 2%.</p>
<p>Forma de onda: Senoidal (sem distorção harmónica).</p>
<p>Factor de potência: ≥ 0,85 (para evitar penalizações).</p>
<p>Continuidade: Ausência de interrupções prolongadas.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Perdas de Energia em Instalações Eléctricas</p>
<p>As principais perdas de energia ocorrem em:</p>
<p>Condutores: Perdas por efeito Joule (P = I² * R). Quanto maior a corrente e a resistência, maiores as perdas.</p>
<p>Motores: Perdas no cobre (enrolamentos), no ferro (núcleo), e perdas mecânicas (ventilação, atrito).</p>
<p>Transformadores: Perdas no cobre e no ferro (histerese e correntes de Foucault).</p>
<p>Iluminação: Lâmpadas ineficientes (incandescentes, fluorescentes antigas) convertem grande parte da energia em calor.</p>
<p>Equipamentos electrónicos: Fontes de alimentação ineficientes (baixo factor de potência, perdas em modo de espera).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Eficiência Energética em Angola: Contexto e Desafios</p>
<p>Angola enfrenta desafios significativos:</p>
<p>Custo elevado da energia: As tarifas eléctricas são relativamente altas, o que torna a eficiência energética uma necessidade económica.</p>
<p>Rede de distribuição com perdas elevadas: As perdas técnicas e não-técnicas (roubo de energia) na rede da ENDE são significativas.</p>
<p>Equipamentos ineficientes: Muitas instalações ainda utilizam motores, lâmpadas e transformadores antigos e ineficientes.</p>
<p>Baixo factor de potência: Muitas instalações industriais e comerciais têm factor de potência baixo, resultando em penalizações.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Programas e Incentivos à Eficiência Energética</p>
<p>Lei n.º 27/15 – Lei Geral da Electricidade: Estabelece a promoção da eficiência energética como um princípio fundamental.</p>
<p>Decreto n.º 39-04 – Tarifário: Penaliza os consumidores com baixo factor de potência, incentivando a correcção.</p>
<p>Programas da ENDE: A ENDE realiza campanhas de sensibilização e oferece tarifas especiais para consumidores com elevado factor de potência (em alguns casos).</p>
<p>Incentivos fiscais: Empresas que investem em eficiência energética podem beneficiar de incentivos fiscais (ao abrigo de leis específicas, como o Código de Benefícios Fiscais).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Benefícios da Eficiência Energética</p>
<p>Redução de custos: Menor consumo de energia → facturas mais baixas.</p>
<p>Redução de emissões: Menor consumo de energia → menor impacto ambiental.</p>
<p>Aumento da competitividade: Empresas mais eficientes são mais competitivas.</p>
<p>Aumento da vida útil dos equipamentos: Equipamentos que operam em condições óptimas duram mais.</p>
<p>Segurança energética: Reduz a dependência de importações de energia (combustíveis fósseis).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.7. O Papel do Técnico Electricista na Eficiência Energética</p>
<p>O técnico electricista tem um papel fundamental:</p>
<p>Dimensionar correctamente: Cabos, disjuntores e transformadores adequados reduzem perdas.</p>
<p>Seleccionar equipamentos eficientes: Motores de alta eficiência (IE3, IE4), lâmpadas LED, transformadores de baixas perdas.</p>
<p>Corrigir o factor de potência: Instalar bancos de capacitores.</p>
<p>Realizar auditorias energéticas: Identificar oportunidades de melhoria.</p>
<p>Aconselhar os clientes: Sobre medidas de eficiência e os seus benefícios.</p></div>
<div class="dg"><div class="dgt">Diagrama SVG: Ciclo da Eficiência Energética</div><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 450" font-family="Arial, sans-serif">
  <rect width="650" height="450" fill="#f4f7f6" rx="10"/>
  <text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Ciclo da Eficiência Energética</text>

  <!-- Círculo central -->
  <circle cx="325" cy="200" r="100" fill="#e1f0f2" stroke="#0072b0" stroke-width="3"/>

  <!-- Etapas -->
  <rect x="50" y="50" width="100" height="40" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="5"/>
  <text x="100" y="75" text-anchor="middle" fill="white" font-size="9" font-weight="bold">1. Diagnóstico</text>
  <line x1="150" y1="70" x2="225" y2="150" stroke="#333" stroke-width="1.5" marker-end="url(#arrow)"/>

  <rect x="50" y="250" width="100" height="40" fill="#f0ad4e" stroke="#ec971f" stroke-width="2" rx="5"/>
  <text x="100" y="275" text-anchor="middle" fill="white" font-size="9" font-weight="bold">4. Monitorização</text>
  <line x1="150" y1="270" x2="225" y2="240" stroke="#333" stroke-width="1.5" marker-end="url(#arrow)"/>

  <rect x="500" y="50" width="100" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="2" rx="5"/>
  <text x="550" y="75" text-anchor="middle" fill="white" font-size="9" font-weight="bold">2. Implantação</text>
  <line x1="425" y1="150" x2="500" y2="70" stroke="#333" stroke-width="1.5" marker-end="url(#arrow)"/>

  <rect x="500" y="250" width="100" height="40" fill="#5bc0de" stroke="#31b0d5" stroke-width="2" rx="5"/>
  <text x="550" y="275" text-anchor="middle" fill="white" font-size="9" font-weight="bold">3. Verificação</text>
  <line x1="425" y1="240" x2="500" y2="270" stroke="#333" stroke-width="1.5" marker-end="url(#arrow)"/>

  <!-- Centro -->
  <text x="325" y="190" text-anchor="middle" font-size="12" font-weight="bold" fill="#0072b0">Eficiência</text>
  <text x="325" y="205" text-anchor="middle" font-size="10" fill="#0072b0">Energética</text>

  <!-- Legendas -->
  <text x="50" y="400" font-size="9" fill="#333">1. Diagnóstico: Medir consumos e identificar perdas.</text>
  <text x="50" y="415" font-size="9" fill="#333">2. Implantação: Instalar equipamentos eficientes e correcção do FP.</text>
  <text x="50" y="430" font-size="9" fill="#333">3. Verificação: Medir resultados e validar melhorias.</text>
  <text x="50" y="445" font-size="9" fill="#333">4. Monitorização: Acompanhar consumos e manter eficiência.</text>

  <defs>
    <marker id="arrow" markerWidth="8" markerHeight="8" refX="5" refY="4" orient="auto">
      <path d="M0,0 L8,4 L0,8 Z" fill="#333"/>
    </marker>
  </defs>
</svg></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Realizar o Diagnóstico</h4><p>Medir os consumos de energia (kWh), a potência máxima (kW), o factor de potência, e identificar os equipamentos com maior consumo.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Identificar Oportunidades de Melhoria</h4><p>Analisar as áreas com maior potencial de redução de consumo (ex: iluminação, motores, correcção do FP).</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Implantar as Medidas</h4><p>Substituir equipamentos ineficientes, instalar capacitores, ajustar processos.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Monitorizar e Ajustar</h4><p>Acompanhar os consumos mensais e verificar se as medidas surtiram efeito.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2024): Um técnico recomendou a substituição de motores antigos por motores de alta eficiência, mas não verificou a compatibilidade com o sistema de comando. Os novos motores, embora eficientes, não funcionavam correctamente com os contactores existentes, causando sobreaquecimento.</p><div class="hi">Como evitar: Antes de substituir equipamentos, verificar a compatibilidade com o sistema existente. Em caso de dúvida, consultar o fabricante.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> Lei n.º 27/15</div><blockquote>Lei Geral da Electricidade: Princípios de eficiência energética.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> Decreto n.º 39</div><blockquote>04 – Tarifário: Penalizações por baixo factor de potência.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 60364</div><blockquote>Eficiência Energética: Normas para dimensionamento eficiente.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 60034</div><blockquote>30: Classes de eficiência de motores eléctricos (IE1, IE2, IE3, IE4).</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Uma fábrica de plásticos tem um consumo mensal de 120.000 kWh, com uma factura de 12 milhões AOA. O factor de potência é 0,75, e a ENDE aplica uma penalização de 3% por cada 0,01 abaixo de 0,85.</p><ol type="a"><li>Qual a penalização mensal que a fábrica está a pagar?</li><li>Se o técnico instalar um banco de capacitores que eleve o FP para 0,92, qual será a redução da penalização?</li><li>Além da correcção do FP, que outras medidas de eficiência energética podem ser aplicadas?</li><li>Como o técnico deve monitorizar os resultados após a implantação das medidas?</li></ol></div>
<!-- ===== FIM AULA 10.1 ===== -->

<!-- ===== AULA 10.2: Factor de Potência: Definição, Importância e Efeitos na Facturação ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Definir factor de potência (FP) e a sua relação com as potências activa, reactiva e aparente.</li><li>Explicar o impacto do baixo FP nas perdas de energia e na capacidade da instalação.</li><li>Calcular as penalizações aplicadas pela ENDE para baixo FP, conforme o Decreto n.º 39-04.</li><li>Medir o FP com um analisador de redes ou multímetro.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um supermercado no Kilamba recebeu uma factura com uma penalização de 180.000 AOA por baixo factor de potência (FP = 0,72). O técnico electricista mediu o FP e confirmou o valor. Ele recomendou a instalação de um banco de capacitores de 50 kVAr para elevar o FP para 0,92. Após a instalação, a penalização foi eliminada, e a factura mensal reduziu em 250.000 AOA.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. Definição de Factor de Potência (FP)</p>
<p>O factor de potência é a relação entre a potência activa (P) e a potência aparente (S):</p>
<div class="fbox"><div class="f">FP = P / S = cos φ</div></div>
<p>Onde φ é o ângulo de fase entre a tensão e a corrente.</p>
<p>P (kW): Potência que realiza trabalho (iluminar, aquecer, rodar).</p>
<p>Q (kVAr): Potência reactiva, necessária para criar campos magnéticos (motores, transformadores).</p>
<p>S (kVA): Potência aparente, a soma vectorial de P e Q.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Efeitos do Baixo Factor de Potência</p>
<p>Aumento da corrente: Para a mesma potência activa, um baixo FP exige uma corrente maior (I = P / (V * FP)).</p>
<p>Aumento das perdas por efeito Joule: P_perda = I² * R, logo, maior corrente → maiores perdas.</p>
<p>Redução da capacidade da instalação: Um cabo ou transformador tem uma capacidade em kVA. Se o FP for baixo, a potência activa disponível é menor.</p>
<p>Penalizações na factura: A ENDE penaliza consumidores com FP &lt; 0,85.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Penalizações da ENDE (Decreto n.º 39-04)</p>
<p>O Decreto n.º 39-04 estabelece penalizações para consumidores com FP abaixo de 0,85 (ou 0,92 para consumidores em média tensão). A penalização é aplicada como um acréscimo percentual ao valor da factura.</p>
<div class="fbox"><div class="f">Fórmula simplificada:</div></div>
<p>Penalização (%) = (0,85 - FP) / 0,01 * 3%</p>
<p>Exemplo: FP = 0,75.</p>
<p>Penalização = (0,85 - 0,75) / 0,01 * 3% = 10 * 3% = 30%.</p>
<p>Se a factura base for 1.000.000 AOA, a penalização será de 300.000 AOA.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Como Medir o Factor de Potência</p>
<p>Analisador de redes: Fornece FP, P, Q, S, e harmónicas.</p>
<p>Multímetro com função de FP: Alguns multímetros têm esta função.</p>
<p>Cálculo: Medir P (kW), S (kVA) e calcular FP = P/S.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. O que Causa um Baixo FP?</p>
<p>Motores de indução: Operam com FP baixo (0,7-0,8) quando a carga é reduzida.</p>
<p>Transformadores: Têm FP baixo em vazio.</p>
<p>Lâmpadas fluorescentes com reator electromagnético: FP ≈ 0,5 (se sem correcção).</p>
<p>Equipamentos electrónicos com fontes chaveadas: Podem ter FP baixo (se não tiverem correcção activa).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Como Melhorar o Factor de Potência</p>
<p>Instalar bancos de capacitores: A principal solução (aula seguinte).</p>
<p>Usar motores de alta eficiência: Têm FP mais elevado.</p>
<p>Evitar motores sobredimensionados: Um motor com carga parcial tem FP mais baixo.</p>
<p>Usar reatores electrónicos (iluminação): Têm FP mais elevado.</p></div>
<div class="tw"><table class="dt">
  <thead>
    <tr style="background-color: #0072b0; color: white;">
      <th>Factor de Potência (FP)</th>
      <th>Penalização (1)</th>
      <th>Penalização (2)</th>
      <th>Observação</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>≥ 0,85</td>
      <td>0%</td>
      <td>0 AOA (base 1.000.000 AOA)</td>
      <td>Sem penalização</td>
    </tr>
    <tr>
      <td>0,80</td>
      <td>15%</td>
      <td>150.000 AOA</td>
      <td>Penalização moderada</td>
    </tr>
    <tr>
      <td>0,75</td>
      <td>30%</td>
      <td>300.000 AOA</td>
      <td>Penalização elevada</td>
    </tr>
    <tr>
      <td>0,70</td>
      <td>45%</td>
      <td>450.000 AOA</td>
      <td>Penalização muito elevada</td>
    </tr>
    <tr>
      <td>0,65</td>
      <td>60%</td>
      <td>600.000 AOA</td>
      <td>Penalização crítica</td>
    </tr>
  </tbody>
</table></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Medir o FP</h4><p>Com um analisador de redes ou multímetro, medir o FP da instalação.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Calcular a Penalização</h4><p>Usar a fórmula de penalização para estimar o custo adicional.</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Dimensionar a Correção</h4><p>Calcular a potência reactiva necessária para elevar o FP para 0,85 (ou mais).</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Implantar a Solução</h4><p>Instalar o banco de capacitores e verificar o novo FP.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2024): Um técnico mediu o FP de uma fábrica durante o horário de menor carga e concluiu que o FP era aceitável (0,85). No entanto, durante o horário de pico, o FP caía para 0,70, resultando em penalizações. O técnico não fez a medição em diferentes cargas.</p><div class="hi">Como evitar: Medir o FP em vários momentos do dia (carga baixa, média e alta) para obter uma média representativa.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> Decreto n.º 39</div><blockquote>04 – Tarifário: Penalizações por baixo FP.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 60364</div><blockquote>Parte 5: Dimensionamento considerando o FP.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Uma fábrica tem um FP de 0,72 e uma factura mensal de 2.500.000 AOA (sem penalizações).</p><ol type="a"><li>Qual a penalização mensal (em %) e em AOA?</li><li>Se a fábrica instalar capacitores e elevar o FP para 0,92, qual será a nova penalização?</li><li>Qual a corrente total da fábrica antes e depois da correcção (considere P = 200 kW, V = 380V)?</li><li>Além da redução da penalização, que outros benefícios a fábrica terá com a correcção do FP?</li></ol></div>
<!-- ===== FIM AULA 10.2 ===== -->

<!-- ===== AULA 10.3: Correcção do Factor de Potência: Bancos de Capacitores ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Descrever o funcionamento dos bancos de capacitores para correcção do factor de potência.</li><li>Compreender os tipos de bancos de capacitores (fixos, automáticos, em degraus).</li><li>Calcular a potência reactiva necessária para elevar o FP para um valor alvo.</li><li>Seleccionar o banco de capacitores adequado para uma instalação comercial/industrial.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico instalou um banco de capacitores automático de 100 kVAr num armazém de produtos alimentares no Zango. O banco era composto por 5 degraus de 20 kVAr, com um controlador que ligava/desligava os degraus conforme a carga. O FP subiu de 0,72 para 0,95, e a factura mensal reduziu em 320.000 AOA.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. O que é um Banco de Capacitores?</p>
<p>Um banco de capacitores é um conjunto de condensadores que fornecem potência reactiva à instalação, reduzindo a necessidade de a rede fornecer essa potência. Com isso, o FP melhora, a corrente total diminui e as perdas reduzem-se.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Tipos de Bancos de Capacitores</p>
<p>Fixos: Capacitores ligados permanentemente. Adequados para cargas constantes.</p>
<p>Automáticos (em degraus): Controlados por um regulador que liga/desliga degraus de capacitores conforme a carga. São os mais comuns em instalações com carga variável.</p>
<p>Em degraus: Com vários grupos de capacitores (ex: 5, 10, 20, 40 kVAr) que são combinados para obter a potência reactiva necessária.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Cálculo da Potência Reactiva Necessária (Q_c)</p>
<p>A potência reactiva que o banco de capacitores deve fornecer é calculada por:</p>
<div class="fbox"><div class="f">Q_c = P * (tan φ1 – tan φ2)</div></div>
<p>Onde:</p>
<div class="fbox"><div class="f">P = potência activa (kW)</div></div>
<p>φ1 = ângulo de fase inicial (cos φ1 = FP inicial)</p>
<p>φ2 = ângulo de fase desejado (cos φ2 = FP alvo)</p>
<p>Exemplo: P = 100 kW, FP inicial = 0,72 (φ1 ≈ 44°), FP alvo = 0,92 (φ2 ≈ 23°).</p>
<p>tan φ1 ≈ 0,96, tan φ2 ≈ 0,42.</p>
<p>Q_c = 100 * (0,96 - 0,42) = 54 kVAr → escolher banco de 60 kVAr.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Seleção do Banco de Capacitores</p>
<p>Tensão: Deve ser igual à tensão da instalação (220V ou 380V).</p>
<p>Potência (kVAr): O valor calculado, arredondado ao valor comercial (ex: 10, 20, 30, 50, 75, 100 kVAr).</p>
<p>Degraus: Para bancos automáticos, escolher o número de degraus (ex: 5 degraus de 12 kVAr).</p>
<p>Protecção: Fusíveis ou disjuntores para proteger os capacitores.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Instalação do Banco de Capacitores</p>
<p>Localização: Próximo da carga (ex: quadro de motores) para reduzir perdas.</p>
<p>Ligação: Em paralelo com a carga (fase-neutro para monofásico, entre fases para trifásico).</p>
<p>Controlador: Para bancos automáticos, deve medir o FP e accionar os degraus.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Riscos e Precauções</p>
<p>Ressonância: Os capacitores podem entrar em ressonância com a indutância da rede, amplificando harmónicas. Usar indutores de bloqueio (reatores) para proteger.</p>
<p>Sobretensões: Os capacitores devem ser dimensionados para suportar sobretensões.</p>
<p>Disparo de DR: Capacitores podem causar disparos de DR se não forem ligados correctamente (usar DR selectivo).</p></div>
<div class="dg"><div class="dgt">Diagrama SVG: Esquema de Banco de Capacitores Automático</div><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 400" font-family="Arial, sans-serif">
  <rect width="650" height="400" fill="#f4f7f6" rx="10"/>
  <text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Banco de Capacitores Automático</text>

  <!-- Alimentação -->
  <line x1="150" y1="100" x2="250" y2="100" stroke="#d9534f" stroke-width="2"/>
  <text x="200" y="90" text-anchor="middle" font-size="9" fill="#d9534f">380V</text>

  <!-- Controlador -->
  <rect x="250" y="80" width="100" height="40" fill="#f0ad4e" stroke="#ec971f" stroke-width="2" rx="5"/>
  <text x="300" y="105" text-anchor="middle" fill="white" font-size="9" font-weight="bold">Controlador</text>
  <line x1="300" y1="120" x2="300" y2="150" stroke="#333" stroke-width="1.5" marker-end="url(#arrow)"/>

  <!-- Degraus -->
  <rect x="50" y="180" width="80" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="2" rx="3"/>
  <text x="90" y="200" text-anchor="middle" fill="white" font-size="8">10 kVAr</text>
  <text x="90" y="215" text-anchor="middle" fill="white" font-size="7">Degrau 1</text>

  <rect x="150" y="180" width="80" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="2" rx="3"/>
  <text x="190" y="200" text-anchor="middle" fill="white" font-size="8">10 kVAr</text>
  <text x="190" y="215" text-anchor="middle" fill="white" font-size="7">Degrau 2</text>

  <rect x="250" y="180" width="80" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="2" rx="3"/>
  <text x="290" y="200" text-anchor="middle" fill="white" font-size="8">20 kVAr</text>
  <text x="290" y="215" text-anchor="middle" fill="white" font-size="7">Degrau 3</text>

  <rect x="350" y="180" width="80" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="2" rx="3"/>
  <text x="390" y="200" text-anchor="middle" fill="white" font-size="8">20 kVAr</text>
  <text x="390" y="215" text-anchor="middle" fill="white" font-size="7">Degrau 4</text>

  <!-- Ligação dos degraus ao barramento -->
  <line x1="90" y1="180" x2="90" y2="160" stroke="#333" stroke-width="1.5"/>
  <line x1="190" y1="180" x2="190" y2="160" stroke="#333" stroke-width="1.5"/>
  <line x1="290" y1="180" x2="290" y2="160" stroke="#333" stroke-width="1.5"/>
  <line x1="390" y1="180" x2="390" y2="160" stroke="#333" stroke-width="1.5"/>

  <!-- Barramento -->
  <rect x="50" y="150" width="400" height="10" fill="#d9534f" stroke="#a94442" stroke-width="1"/>
  <text x="250" y="140" text-anchor="middle" font-size="8" fill="#333">Barramento de Fase (L1, L2, L3)</text>

  <!-- Carga -->
  <rect x="500" y="100" width="80" height="60" fill="#6c6c6c" stroke="#4a4a4a" stroke-width="2" rx="5"/>
  <text x="540" y="130" text-anchor="middle" fill="white" font-size="9">Carga</text>
  <text x="540" y="145" text-anchor="middle" fill="white" font-size="8">(Motores)</text>

  <!-- Ligação da carga ao barramento -->
  <line x1="450" y1="100" x2="500" y2="100" stroke="#d9534f" stroke-width="2"/>

  <!-- Legendas -->
  <text x="50" y="350" font-size="9" fill="#333">O controlador liga/desliga os degraus conforme a carga.</text>
  <text x="50" y="365" font-size="9" fill="#333">O banco fornece potência reactiva (kVAr) para elevar o FP.</text>

  <defs>
    <marker id="arrow" markerWidth="8" markerHeight="8" refX="5" refY="4" orient="auto">
      <path d="M0,0 L8,4 L0,8 Z" fill="#333"/>
    </marker>
  </defs>
</svg></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Medir o FP e a Potência Activa</h4><p>Com um analisador de redes, medir P (kW) e FP.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Calcular Q_c</h4><p>Usar a fórmula Q_c = P * (tan φ1 – tan φ2).</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Escolher o Banco</h4><p>Seleccionar um banco com potência igual ou superior a Q_c.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Instalar e Verificar</h4><p>Instalar o banco, ajustar o controlador (se automático) e medir o novo FP.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2024): Num armazém, o técnico instalou um banco de capacitores fixo, sem controlador, num local com carga variável. Durante os períodos de baixa carga, os capacitores estavam a fornecer demasiada potência reactiva, causando sobretensão (FP capacitivo) e danificando alguns equipamentos.</p><div class="hi">Como evitar: Em instalações com carga variável, usar sempre bancos automáticos (com controlador) para ajustar a correcção conforme a carga.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> Decreto n.º 39</div><blockquote>04: Penalizações por baixo FP.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 60831</div><blockquote>Capacitores de potência.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Uma fábrica tem uma potência activa de 150 kW, FP = 0,75. Pretende-se elevar o FP para 0,90.</p><ol type="a"><li>Calcule a potência reactiva necessária (Q_c).</li><li>Que banco de capacitores deve ser escolhido (valor comercial)?</li><li>Se a carga variar entre 50 kW e 150 kW, que tipo de banco deve ser usado?</li><li>O que acontece se o banco fornecer mais Q do que o necessário?</li></ol></div>
<!-- ===== FIM AULA 10.3 ===== -->

<!-- ===== AULA 10.4: Dimensionamento de Bancos de Capacitores para Instalações Comerciais e Industriais ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Dimensionar bancos de capacitores para instalações comerciais e industriais, considerando a variação da carga.</li><li>Seleccionar o número de degraus e a potência de cada degrau.</li><li>Calcular o retorno do investimento (payback) da correcção do FP.</li><li>Aplicar os critérios de dimensionamento a casos práticos angolanos.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico dimensionou um banco de capacitores para um supermercado no Kilamba. A potência activa média era de 80 kW, o FP era de 0,70. O técnico calculou Q_c = 80 * (tan(45,6°) – tan(25,8°)) = 80 * (1,02 – 0,48) = 43,2 kVAr. Escolheu um banco automático de 50 kVAr, com 5 degraus de 10 kVAr. O investimento foi de 800.000 AOA, e o payback foi de 8 meses (penalização eliminada).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. Dados Necessários para o Dimensionamento</p>
<p>Potência activa (P): Média e máxima (kW).</p>
<p>Factor de potência inicial (FP1): Medido em várias condições de carga.</p>
<p>Factor de potência alvo (FP2): Normalmente 0,92 a 0,95 (para evitar sobretensão).</p>
<p>Curva de carga: Variação da carga ao longo do dia (para dimensionar degraus).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Cálculo de Q_c para Diferentes Cargas</p>
<p>Para cargas variáveis, o dimensionamento deve ser feito para a carga máxima e para a carga média.</p>
<p>Exemplo: P_média = 100 kW, P_máx = 150 kW, FP1 = 0,72, FP2 = 0,92.</p>
<p>Para P_média: Q_c = 100 * (tan(44°) – tan(23°)) = 100 * (0,97 – 0,42) = 55 kVAr.</p>
<p>Para P_máx: Q_c = 150 * 0,55 = 82,5 kVAr.</p>
<p>Usar banco de 80 kVAr (ou 90 kVAr) com degraus.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Escolha dos Degraus</p>
<p>O banco deve ter degraus que permitam ajustar a correcção para diferentes cargas. A combinação dos degraus deve conseguir aproximar-se da Q_c necessária.</p>
<p>Exemplo: Banco de 80 kVAr, com 4 degraus de 20 kVAr. Combinações: 0, 20, 40, 60, 80 kVAr. Para uma carga que exija 45 kVAr, o controlador ligaria 20 + 20 = 40 kVAr (aproximação razoável).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Localização dos Capacitores</p>
<p>Correcção central (QG): Um banco único no QG. Simples, mas menos eficiente (não reduz perdas nos cabos).</p>
<p>Correcção descentralizada: Capacitores junto aos motores ou cargas. Mais eficiente (reduz perdas nos cabos).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Cálculo do Retorno do Investimento (Payback)</p>
<div class="fbox"><div class="f">Payback (meses) = Investimento / Poupança mensal</div></div>
<p>Exemplo: Investimento = 800.000 AOA. Poupança mensal = 100.000 AOA (redução da factura). Payback = 800.000 / 100.000 = 8 meses.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Considerações Adicionais</p>
<p>Harmónicas: Se houver harmónicas, usar reatores de bloqueio (6% ou 7%) para evitar ressonância.</p>
<p>Sobretensões: Os capacitores devem ser dimensionados para sobretensões de até 1,1 Vn.</p>
<p>Vida útil: Os capacitores têm uma vida útil de 10 a 15 anos.</p></div>
<div class="tw"><table class="dt">
  <thead>
    <tr style="background-color: #0072b0; color: white;">
      <th>Parâmetro</th>
      <th>Valor</th>
      <th>Observação</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Potência Activa (P)</td>
      <td>80 kW</td>
      <td>Média</td>
    </tr>
    <tr>
      <td>FP Inicial</td>
      <td>0,70</td>
      <td>Medido</td>
    </tr>
    <tr>
      <td>FP Alvo</td>
      <td>0,92</td>
      <td>Evitar sobretensão</td>
    </tr>
    <tr>
      <td>tan φ1</td>
      <td>1,02</td>
      <td>cos φ1 = 0,70</td>
    </tr>
    <tr>
      <td>tan φ2</td>
      <td>0,43</td>
      <td>cos φ2 = 0,92</td>
    </tr>
    <tr>
      <td>Q_c = P * (tan φ1 – tan φ2)</td>
      <td>47,2 kVAr</td>
      <td>80 * 0,59</td>
    </tr>
    <tr>
      <td>Banco escolhido</td>
      <td>50 kVAr</td>
      <td>Valor comercial</td>
    </tr>
    <tr>
      <td>Degraus</td>
      <td>5 x 10 kVAr</td>
      <td>Automático</td>
    </tr>
    <tr>
      <td>Investimento</td>
      <td>800.000 AOA</td>
      <td>Estimado</td>
    </tr>
    <tr>
      <td>Poupança Mensal</td>
      <td>100.000 AOA</td>
      <td>Penalização eliminada</td>
    </tr>
    <tr>
      <td>Payback</td>
      <td>8 meses</td>
      <td>800.000 / 100.000</td>
    </tr>
  </tbody>
</table></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Medir P e FP</h4><p>Com analisador de redes, durante vários dias.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Calcular Q_c</h4><p>Para a carga máxima e média.</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Escolher o Banco</h4><p>Seleccionar o banco com potência igual ou superior a Q_c.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Definir os Degraus</h4><p>Com base na variação da carga, escolher o número de degraus.</p></div></div><div class="tli"><div class="tld">5</div><div class="tlc"><h4>Calcular o Payback</h4><p>Estimar o investimento e a poupança mensal.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2024): Num escritório, o técnico dimensionou um banco de capacitores fixo para a carga média, mas durante os períodos de baixa carga (fim-de-semana), o FP tornou-se capacitivo (FP &gt; 1), causando sobretensão e danificando alguns equipamentos.</p><div class="hi">Como evitar: Em instalações com carga variável, usar sempre bancos automáticos com degraus. Nunca usar bancos fixos em instalações com grande variação de carga.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> Decreto n.º 39</div><blockquote>04: Penalizações por baixo FP.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 60831</div><blockquote>Capacitores de potência.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Uma fábrica tem P_média = 120 kW, P_máx = 180 kW, FP = 0,73. Pretende-se FP alvo = 0,92.</p><ol type="a"><li>Calcule Q_c para a carga média e para a carga máxima.</li><li>Que banco de capacitores deve ser escolhido (potência e degraus)?</li><li>Se o investimento for de 1.200.000 AOA e a poupança mensal for de 150.000 AOA, qual o payback?</li><li>Onde devem ser instalados os capacitores para maximizar a eficiência?</li></ol></div>
<!-- ===== FIM AULA 10.4 ===== -->

<!-- ===== AULA 10.5: Harmónicas: Causas, Efeitos e Medição ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Definir harmónicas e compreender a sua origem (cargas não lineares).</li><li>Identificar os efeitos das harmónicas em equipamentos e na qualidade de energia.</li><li>Medir harmónicas com um analisador de redes.</li><li>Avaliar os limites de distorção harmónica (THD) segundo a norma IEC 61000.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um data center no Talatona começou a ter problemas com o UPS: disparos frequentes e sobreaquecimento dos transformadores. O técnico electricista mediu as harmónicas e encontrou uma distorção harmónica total de 25% (THD), muito acima do limite de 8% recomendado. A causa eram as fontes chaveadas dos servidores. O técnico instalou filtros de harmónicas (activos), e o problema foi resolvido.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. O que são Harmónicas?</p>
<p>Harmónicas são componentes de frequência múltipla da frequência fundamental (50Hz). Uma forma de onda senoidal pura não tem harmónicas. Cargas não lineares (ex: fontes chaveadas, inversores, rectificadores) distorcem a forma de onda, gerando harmónicas.</p>
<p>Frequência fundamental (50Hz): 1ª harmónica.</p>
<p>3ª harmónica: 150 Hz.</p>
<p>5ª harmónica: 250 Hz.</p>
<p>7ª harmónica: 350 Hz.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Causas das Harmónicas</p>
<p>Fontes chaveadas: Computadores, UPS, carregadores, LED (electrónica de potência).</p>
<p>Inversores de frequência: Variadores de velocidade de motores.</p>
<p>Rectificadores: Em equipamentos industriais.</p>
<p>Lâmpadas LED com drivers electrónicos.</p>
<p>Fornos de indução.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Efeitos das Harmónicas</p>
<p>Sobreaquecimento: Motores, transformadores e cabos aquecem mais devido às correntes harmónicas.</p>
<p>Disparos de DR: Harmónicas podem causar disparos de DR (correntes de fuga).</p>
<p>Redução da vida útil: Equipamentos envelhecem prematuramente.</p>
<p>Ressonância: Pode ocorrer ressonância entre harmónicas e a indutância da rede, amplificando os efeitos.</p>
<p>Interferências: Em sistemas de comunicação e controle.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Distorção Harmónica Total (THD)</p>
<p>O THD (Total Harmonic Distortion) é a percentagem da distorção da forma de onda em relação à fundamental.</p>
<p>THD (%) = (√(Σ V_h²) / V_1) * 100</p>
<p>Onde V_h são as tensões harmónicas e V_1 é a tensão fundamental.</p>
<p>Limites (IEC 61000):</p>
<p>Tensão: THD ≤ 8% (para sistemas de baixa tensão).</p>
<p>Corrente: THD ≤ 5% (para cargas individuais).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Medição de Harmónicas</p>
<p>Analisador de redes: Mede THD, espectro de harmónicas (até 50ª ordem).</p>
<p>Osciloscópio: Para visualizar a forma de onda distorcida.</p>
<p>Multímetro True RMS: Para medir o valor eficaz (que inclui harmónicas).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Correcção de Harmónicas</p>
<p>Filtros passivos: Filtram harmónicas específicas (ex: 5ª, 7ª).</p>
<p>Filtros activos: Injetam correntes para cancelar as harmónicas (mais caros, mas mais eficazes).</p>
<p>Transformadores de isolamento: Reduzem a propagação de harmónicas.</p>
<p>Reatores de bloqueio: Em bancos de capacitores, para evitar ressonância.</p></div>
<div class="dg"><div class="dgt">Diagrama SVG: Forma de Onda com Harmónicas (Exemplo)</div><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 350" font-family="Arial, sans-serif">
  <rect width="650" height="350" fill="#f4f7f6" rx="10"/>
  <text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Forma de Onda com Harmónicas</text>

  <!-- Eixos -->
  <line x1="80" y1="300" x2="580" y2="300" stroke="#333" stroke-width="1.5"/>
  <line x1="80" y1="300" x2="80" y2="50" stroke="#333" stroke-width="1.5"/>

  <!-- Onda Fundamental (50Hz) -->
  <path d="M 100 200 L 140 120 L 180 200 L 220 280 L 260 200 L 300 120 L 340 200 L 380 280 L 420 200 L 460 120 L 500 200 L 540 280" fill="none" stroke="#0072b0" stroke-width="3"/>
  <text x="560" y="150" font-size="9" fill="#0072b0">Fundamental (50Hz)</text>

  <!-- Onda com Harmónicas (Distorcida) -->
  <path d="M 100 200 L 130 140 L 160 220 L 190 240 L 220 180 L 250 160 L 280 230 L 310 250 L 340 190 L 370 170 L 400 240 L 430 260 L 460 200 L 490 180 L 520 250 L 550 270" fill="none" stroke="#d9534f" stroke-width="3"/>
  <text x="560" y="270" font-size="9" fill="#d9534f">Onda Distorcida (com harmónicas)</text>

  <!-- Legendas -->
  <text x="50" y="330" font-size="9" fill="#333">A distorção é causada por cargas não lineares (fontes chaveadas, inversores).</text>
  <text x="50" y="345" font-size="9" fill="#333">THD = Distorção Harmónica Total (deve ser ≤ 8% para tensão).</text>
</svg></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Identificar as Cargas Não Lineares</h4><p>Listar equipamentos com fontes chaveadas, inversores, etc.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Medir THD</h4><p>Com analisador de redes, medir THD da tensão e da corrente.</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Analisar os Resultados</h4><p>Se THD &gt; 8%, há um problema de harmónicas.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Propor Soluções</h4><p>Filtros, reatores, transformadores de isolamento.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2023): Num escritório, o técnico instalou um banco de capacitores para corrigir o FP, mas não considerou as harmónicas. Os capacitores entraram em ressonância com a indutância da rede, amplificando as harmónicas e danificando os capacitores.</p><div class="hi">Como evitar: Antes de instalar capacitores, medir as harmónicas. Se THD &gt; 5%, usar reatores de bloqueio (6% ou 7%) em série com os capacitores.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 61000</div><blockquote>2-2: Níveis de compatibilidade electromagnética.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 61000</div><blockquote>3-2: Limites de emissão de harmónicas.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Um data center tem um THD de tensão de 12%. O UPS está a disparar frequentemente.</p><ol type="a"><li>O THD está dentro dos limites (≤ 8%)?</li><li>Qual a principal causa do elevado THD (cargas não lineares)?</li><li>Que solução o técnico pode propor para reduzir o THD?</li><li>O que acontece se as harmónicas não forem corrigidas?</li></ol></div>
<!-- ===== FIM AULA 10.5 ===== -->

<!-- ===== AULA 10.6: Filtros de Harmónicas: Soluções Passivas e Activas ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Descrever o funcionamento dos filtros de harmónicas passivos (sintonizados e amortecidos).</li><li>Descrever o funcionamento dos filtros activos (correcção dinâmica).</li><li>Comparar as vantagens e desvantagens de cada tipo de filtro.</li><li>Seleccionar o filtro adequado para uma instalação com harmónicas.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico instalou um filtro activo num data center no Talatona. O THD de corrente era de 25%. O filtro activo reduziu o THD para 3%, eliminando os disparos do UPS e o sobreaquecimento dos transformadores.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. Filtros Passivos</p>
<p>Os filtros passivos são compostos por capacitores, indutores e resistências, que são sintonizados para filtrar harmónicas específicas (ex: 5ª, 7ª, 11ª).</p>
<p>Filtro sintonizado: Filtra uma harmónica específica (ex: 5ª = 250Hz). É o mais comum.</p>
<p>Filtro amortecido: Filtra uma banda de harmónicas, com menor selectividade.</p>
<p>Vantagens:</p>
<p>Simples e económico.</p>
<p>Não necessita de alimentação externa.</p>
<p>Desvantagens:</p>
<p>Filtra apenas harmónicas específicas.</p>
<p>Pode causar ressonância com a rede.</p>
<p>Não se adapta a variações da carga.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Filtros Activos</p>
<p>Os filtros activos são dispositivos electrónicos que medem as harmónicas em tempo real e injetam uma corrente de compensação para cancelar as harmónicas.</p>
<p>Vantagens:</p>
<p>Filtram todas as harmónicas (dinamicamente).</p>
<p>Adaptam-se a variações da carga.</p>
<p>Podem também corrigir o factor de potência.</p>
<p>Desvantagens:</p>
<p>Mais caros.</p>
<p>Consomem energia (embora pouca).</p>
<p>Exigem manutenção especializada.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Quando Usar Cada Tipo</p>
<p>Filtros passivos: Para cargas estáveis com harmónicas bem definidas (ex: grandes motores com inversores de frequência fixa).</p>
<p>Filtros activos: Para cargas variáveis com múltiplas harmónicas (ex: data centers, hospitais).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Dimensionamento de Filtros</p>
<p>O dimensionamento de um filtro requer:</p>
<p>Medição do espectro de harmónicas: Saber quais harmónicas estão presentes e em que amplitude.</p>
<p>Cálculo da corrente harmónica: Para dimensionar o filtro passivo.</p>
<p>Definição da potência do filtro: Para o filtro activo (em A ou kVA).</p></div>
<div class="dg"><div class="dgt">Diagrama SVG: Comparação entre Filtro Passivo e Activo</div><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 400" font-family="Arial, sans-serif">
  <rect width="650" height="400" fill="#f4f7f6" rx="10"/>
  <text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Filtro Passivo vs. Filtro Activo</text>

  <!-- Filtro Passivo -->
  <rect x="50" y="60" width="250" height="250" fill="white" stroke="#333" stroke-width="2" rx="5"/>
  <text x="175" y="85" text-anchor="middle" font-size="11" font-weight="bold" fill="#f0ad4e">Filtro Passivo</text>

  <!-- Componentes -->
  <rect x="100" y="120" width="50" height="30" fill="#d9534f" stroke="#a94442" stroke-width="2"/>
  <text x="125" y="140" text-anchor="middle" fill="white" font-size="8">L</text>
  <rect x="160" y="120" width="50" height="30" fill="#5bc0de" stroke="#31b0d5" stroke-width="2"/>
  <text x="185" y="140" text-anchor="middle" fill="white" font-size="8">C</text>

  <text x="175" y="180" text-anchor="middle" font-size="9" fill="#333">Sintonizado para</text>
  <text x="175" y="195" text-anchor="middle" font-size="9" fill="#333">5ª harmónica (250Hz)</text>
  <text x="175" y="230" text-anchor="middle" font-size="8" fill="#666">Vantagens: Económico</text>
  <text x="175" y="245" text-anchor="middle" font-size="8" fill="#666">Desvantagens: Filtra apenas 5ª harmónica</text>

  <!-- Filtro Activo -->
  <rect x="350" y="60" width="250" height="250" fill="white" stroke="#333" stroke-width="2" rx="5"/>
  <text x="475" y="85" text-anchor="middle" font-size="11" font-weight="bold" fill="#5cb85c">Filtro Activo</text>

  <!-- Bloco electrónico -->
  <rect x="400" y="120" width="150" height="60" fill="#5cb85c" stroke="#4cae4c" stroke-width="2" rx="5"/>
  <text x="475" y="145" text-anchor="middle" fill="white" font-size="9" font-weight="bold">Electrónica de</text>
  <text x="475" y="160" text-anchor="middle" fill="white" font-size="9" font-weight="bold">Potência (IGBT)</text>

  <text x="475" y="210" text-anchor="middle" font-size="9" fill="#333">Filtra todas as harmónicas</text>
  <text x="475" y="225" text-anchor="middle" font-size="9" fill="#333">em tempo real</text>
  <text x="475" y="260" text-anchor="middle" font-size="8" fill="#666">Vantagens: Eficaz, adaptável</text>
  <text x="475" y="275" text-anchor="middle" font-size="8" fill="#666">Desvantagens: Mais caro</text>

  <!-- Legendas -->
  <text x="50" y="360" font-size="9" fill="#333">Filtro Passivo: Ideal para cargas estáveis com harmónicas conhecidas.</text>
  <text x="50" y="375" font-size="9" fill="#333">Filtro Activo: Ideal para cargas variáveis com múltiplas harmónicas.</text>
</svg></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Medir o Espectro de Harmónicas</h4><p>Com analisador de redes, identificar as harmónicas dominantes.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Escolher o Tipo de Filtro</h4><p>Passivo (se harmónicas estáveis) ou activo (se variáveis).</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Dimensionar o Filtro</h4><p>Calcular a corrente harmónica e escolher o filtro adequado.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Instalar e Verificar</h4><p>Instalar o filtro e medir novamente o THD.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2024): Num hospital, o técnico instalou um filtro passivo para a 5ª harmónica, mas a carga incluía harmónicas de 3ª, 7ª e 11ª. O filtro não resolveu o problema, e os equipamentos continuaram a apresentar falhas.</p><div class="hi">Como evitar: Antes de escolher o filtro, fazer uma análise completa do espectro de harmónicas. Em muitos casos, um filtro activo é a melhor solução.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 61000</div><blockquote>4-7: Medição de harmónicas.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 61642</div><blockquote>Filtros de harmónicas.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Um edifício com muitos computadores tem harmónicas de 3ª, 5ª e 7ª, que variam com a carga (dia/noite).</p><ol type="a"><li>Que tipo de filtro é mais adequado (passivo ou activo)? Justifique.</li><li>Se o THD de corrente for de 30%, qual a potência do filtro activo necessária (aproximadamente)?</li><li>Quais as vantagens do filtro activo sobre o passivo neste caso?</li><li>O que acontece se não for instalado nenhum filtro?</li></ol></div>
<!-- ===== FIM AULA 10.6 ===== -->

<!-- ===== AULA 10.7: Qualidade de Energia Fornecida pela ENDE: Flutuações, Quedas e Interrupções ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Descrever os principais problemas de qualidade de energia fornecida pela ENDE em Angola: flutuações de tensão, quedas de tensão, interrupções.</li><li>Compreender as causas destes problemas (sobrecarga, condições climáticas, falta de manutenção).</li><li>Medir a qualidade de energia com um analisador de redes.</li><li>Proteger os equipamentos contra flutuações de tensão e interrupções.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, uma indústria de bebidas no Bloco Industrial de Viana sofria com interrupções frequentes de energia (3 a 4 vezes por semana), que danificavam os equipamentos de automação. O técnico electricista instalou um sistema de UPS (no-break) para os equipamentos críticos e um gerador de emergência para as cargas essenciais. As perdas de produção foram reduzidas significativamente.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. Problemas de Qualidade de Energia na Rede da ENDE</p>
<p>Flutuações de tensão: Variações lentas da tensão (ex: 190V a 230V). Causadas por sobrecarga na rede.</p>
<p>Quedas de tensão (sags): Reduções bruscas e curtas da tensão (ex: 220V para 150V durante 0,5s). Causadas por curtos-circuitos na rede.</p>
<p>Sobretensões transitórias: Picos de tensão (ex: 2.000V) causados por raios ou manobras.</p>
<p>Interrupções (apagões): Falta total de energia (ex: 1 hora). Causadas por falhas na rede.</p>
<p>Harmónicas: Distorção da forma de onda (ex: THD &gt; 8%).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Causas dos Problemas</p>
<p>Sobrecarga da rede: A procura de energia em Luanda e outras cidades excede a capacidade de geração/transmissão.</p>
<p>Condições climáticas: Trovoadas, ventos fortes, que causam interrupções.</p>
<p>Falta de manutenção: Linhas e transformadores envelhecidos.</p>
<p>Roubo de energia: Ligação clandestina que sobrecarrega a rede.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Medição da Qualidade de Energia</p>
<p>Analisador de redes: Monitoriza tensão, corrente, frequência, THD, interrupções, etc., ao longo do tempo.</p>
<p>Registador de tensão: Para capturar eventos (sags, picos).</p>
<p>Software: Para análise estatística dos dados.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Protecção de Equipamentos</p>
<p>UPS (No-break): Protege equipamentos sensíveis contra interrupções curtas e quedas de tensão.</p>
<p>Estabilizadores de tensão: Mantêm a tensão dentro dos limites (ex: 220V ± 5%).</p>
<p>DPS: Protege contra sobretensões transitórias (raios).</p>
<p>Gerador de emergência: Para interrupções prolongadas.</p>
<p>Filtros de linha: Para equipamentos electrónicos.</p></div>
<div class="dg"><div class="dgt">Diagrama SVG: Problemas de Qualidade de Energia (Exemplos)</div><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 400" font-family="Arial, sans-serif">
  <rect width="650" height="400" fill="#f4f7f6" rx="10"/>
  <text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Problemas de Qualidade de Energia</text>

  <!-- Tensão Normal -->
  <rect x="50" y="60" width="250" height="80" fill="white" stroke="#333" stroke-width="1.5" rx="5"/>
  <text x="175" y="80" text-anchor="middle" font-size="10" font-weight="bold" fill="#5cb85c">Tensão Normal</text>
  <path d="M 80 120 L 120 100 L 160 120 L 200 140 L 240 120 L 280 100" fill="none" stroke="#5cb85c" stroke-width="2"/>
  <text x="175" y="135" font-size="8" fill="#333">220V</text>

  <!-- Queda de Tensão (Sag) -->
  <rect x="320" y="60" width="250" height="80" fill="white" stroke="#333" stroke-width="1.5" rx="5"/>
  <text x="445" y="80" text-anchor="middle" font-size="10" font-weight="bold" fill="#f0ad4e">Queda de Tensão (Sag)</text>
  <path d="M 350 120 L 390 100 L 430 120 L 450 140 L 470 160 L 510 140 L 550 100" fill="none" stroke="#f0ad4e" stroke-width="2"/>
  <text x="445" y="135" font-size="8" fill="#333">150V (durante 0,5s)</text>

  <!-- Sobretensão -->
  <rect x="50" y="170" width="250" height="80" fill="white" stroke="#333" stroke-width="1.5" rx="5"/>
  <text x="175" y="190" text-anchor="middle" font-size="10" font-weight="bold" fill="#d9534f">Sobretensão Transitória</text>
  <path d="M 80 230 L 120 210 L 160 230 L 180 180 L 200 230 L 240 210 L 280 230" fill="none" stroke="#d9534f" stroke-width="2"/>
  <text x="175" y="245" font-size="8" fill="#333">2.000V (pico)</text>

  <!-- Interrupção (Apagão) -->
  <rect x="320" y="170" width="250" height="80" fill="white" stroke="#333" stroke-width="1.5" rx="5"/>
  <text x="445" y="190" text-anchor="middle" font-size="10" font-weight="bold" fill="#6c6c6c">Interrupção (Apagão)</text>
  <path d="M 350 230 L 390 210 L 430 230 L 450 230 L 470 230 L 510 230 L 550 210" fill="none" stroke="#6c6c6c" stroke-width="2"/>
  <text x="445" y="245" font-size="8" fill="#333">0V (1 hora)</text>

  <!-- Legendas -->
  <text x="50" y="360" font-size="9" fill="#333">A ENDE apresenta flutuações, quedas e interrupções frequentes.</text>
  <text x="50" y="375" font-size="9" fill="#333">Proteger equipamentos com UPS, estabilizadores e DPS.</text>
</svg></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Monitorizar a Qualidade de Energia</h4><p>Instalar um analisador de redes durante uma semana.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Identificar os Eventos</h4><p>Analisar os dados para identificar sags, picos, interrupções.</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Dimensionar a Protecção</h4><p>Com base na análise, dimensionar UPS, estabilizadores, DPS.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Instalar e Verificar</h4><p>Instalar os equipamentos de protecção e verificar a sua eficácia.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2024): Num escritório, o técnico instalou um UPS apenas para os servidores, mas não para os equipamentos de rede (switches, routers). Durante uma queda de tensão, os servidores permaneceram ligados, mas a rede caiu, interrompendo o trabalho de todos.</p><div class="hi">Como evitar: Dimensionar a protecção para todos os equipamentos críticos, incluindo rede, telefonia, e sistemas de segurança.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 61000</div><blockquote>4-30: Métodos de medição da qualidade de energia.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 6: Ensaios de qualidade de energia.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Uma fábrica tem interrupções de energia com duração de 30 a 60 minutos, várias vezes por mês.</p><ol type="a"><li>Que equipamento de protecção é mais adequado para interrupções prolongadas?</li><li>Que equipamento é adequado para quedas de tensão curtas (0,5s)?</li><li>O que deve ser feito para proteger os motores contra as flutuações de tensão?</li><li>Como o técnico pode medir e registar os eventos de qualidade de energia?</li></ol></div>
<!-- ===== FIM AULA 10.7 ===== -->

<!-- ===== AULA 10.8: Impacto da Má Qualidade de Energia nos Equipamentos ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Identificar os efeitos da má qualidade de energia em diferentes equipamentos (motores, transformadores, electrónica).</li><li>Compreender o mecanismo de dano em cada tipo de equipamento.</li><li>Calcular o custo dos danos causados pela má qualidade de energia.</li><li>Propor soluções de mitigação.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um hotel no Talatona sofreu a queima de 5 motores de ar condicionado (2,5 kW cada) num único mês. O técnico electricista investigou e descobriu que a tensão de alimentação estava a oscilar entre 180V e 240V, com quedas bruscas (sags) de até 30%. Os motores, ao operarem com tensão reduzida, aumentavam a corrente, sobreaquecendo e queimando os enrolamentos. O técnico instalou um estabilizador de tensão geral, e os motores deixaram de queimar.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. Efeitos em Motores</p>
<p>Baixa tensão (sag): O motor aumenta a corrente para manter a potência (I = P / (V * FP)), sobreaquecendo os enrolamentos.</p>
<p>Sobretensão: Pode saturar o núcleo magnético, aumentando as perdas e o aquecimento.</p>
<p>Harmónicas: Criam correntes de circulação que aquecem o motor e reduzem a eficiência.</p>
<p>Desequilíbrio de tensão: Cria correntes negativas que aquecem o motor.</p>
<p>Interrupções: Pára o motor, exigindo arranque (com corrente de pico).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Efeitos em Transformadores</p>
<p>Harmónicas: Aumentam as perdas no cobre (efeito pelicular) e no ferro, sobreaquecendo o transformador.</p>
<p>Sobretensões: Danificam o isolamento.</p>
<p>Desequilíbrio de corrente: Aquece os enrolamentos.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Efeitos em Equipamentos Electrónicos (Computadores, Servidores)</p>
<p>Sobretensões: Danificam fontes de alimentação e componentes.</p>
<p>Harmónicas: Podem causar mau funcionamento (ex: UPS a disparar).</p>
<p>Quedas de tensão: Provocam reset ou perda de dados.</p>
<p>Interrupções: Perda de dados e danos em discos rígidos.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Cálculo dos Custos</p>
<p>Custo directo: Substituição de equipamentos danificados.</p>
<p>Custo indirecto: Perda de produção, horas de trabalho perdidas, imagem da empresa.</p>
<p>Exemplo: Um motor de 2,5 kW custa 300.000 AOA. 5 motores = 1.500.000 AOA. Além disso, a paragem da produção durante a substituição custou 2.000.000 AOA.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Soluções de Mitigação</p>
<p>Motores: Estabilizadores de tensão, relés de protecção (contra subtensão/sobretensão).</p>
<p>Transformadores: Dimensionamento adequado, filtros de harmónicas.</p>
<p>Electrónica: UPS, estabilizadores, DPS.</p></div>
<div class="tw"><table class="dt">
  <thead>
    <tr style="background-color: #0072b0; color: white;">
      <th>Equipamento</th>
      <th>Problema de Qualidade</th>
      <th>Efeito</th>
      <th>Solução</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td><strong>Motor</strong></td>
      <td>Baixa tensão (sag)</td>
      <td>Sobreaquecimento, queima</td>
      <td>Estabilizador, relé de subtensão</td>
    </tr>
    <tr>
      <td><strong>Motor</strong></td>
      <td>Harmónicas</td>
      <td>Sobreaquecimento, perda de eficiência</td>
      <td>Filtros de harmónicas</td>
    </tr>
    <tr>
      <td><strong>Transformador</strong></td>
      <td>Harmónicas</td>
      <td>Sobreaquecimento, redução da vida útil</td>
      <td>Filtros de harmónicas, dimensionamento</td>
    </tr>
    <tr>
      <td><strong>Computador</strong></td>
      <td>Sobretensão</td>
      <td>Danos na fonte, perda de dados</td>
      <td>DPS, UPS</td>
    </tr>
    <tr>
      <td><strong>UPS</strong></td>
      <td>Harmónicas</td>
      <td>Disparos, sobreaquecimento</td>
      <td>Filtros de harmónicas</td>
    </tr>
  </tbody>
</table></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Identificar os Equipamentos com Maior Incidência de Avarias</h4><p>Analisar o histórico de manutenção.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Medir a Qualidade de Energia</h4><p>Instalar um analisador de redes para identificar o problema (tensão, harmónicas, etc.).</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Propor Soluções</h4><p>Com base na análise, dimensionar equipamentos de protecção.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Verificar a Eficácia</h4><p>Após a instalação, monitorizar a redução de avarias.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2024): Num escritório, o técnico atribuiu a queima de fontes de alimentação a "má qualidade da ENDE", mas não verificou que a instalação interna tinha problemas de aterramento. As sobretensões internas (causadas por mau contacto no neutro) eram a verdadeira causa.</p><div class="hi">Como evitar: Diagnosticar toda a instalação, incluindo aterramento e ligações internas. Nem sempre o problema está na rede da ENDE.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 61000</div><blockquote>4-30: Qualidade de energia.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> RTIEBT</div><blockquote>Parte 6: Ensaios de verificação.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Um motor de 30 kW, 380V, está a queimar com frequência. O técnico mede a tensão e verifica sags de 380V para 320V durante 1 segundo, várias vezes ao dia.</p><ol type="a"><li>Qual o efeito dos sags na corrente do motor (considere P constante)?</li><li>O que pode causar os sags (na rede da ENDE)?</li><li>Que protecção deve ser instalada para evitar a queima do motor?</li><li>Além da protecção, o que mais deve ser verificado na instalação do motor?</li></ol></div>
<!-- ===== FIM AULA 10.8 ===== -->

<!-- ===== AULA 10.9: Auditoria Energética Básica: Metodologia e Ferramentas ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Descrever a metodologia de uma auditoria energética básica.</li><li>Identificar as ferramentas necessárias (analisador de redes, termómetro, luxímetro).</li><li>Calcular os consumos energéticos e identificar as áreas de maior consumo.</li><li>Apresentar um relatório de auditoria com recomendações.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico realizou uma auditoria energética num supermercado no Kilamba. Utilizou um analisador de redes para medir os consumos dos compressores de refrigeração (45% do total), da iluminação (25%) e do ar condicionado (20%). Identificou que os compressores estavam a trabalhar com baixo FP (0,72) e recomendou a instalação de capacitores. Também recomendou a substituição da iluminação fluorescente por LED. As medidas propostas reduziram o consumo em 20%.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. O que é uma Auditoria Energética?</p>
<p>Uma auditoria energética é uma análise sistemática do consumo de energia numa instalação, com o objectivo de identificar oportunidades de melhoria da eficiência energética.</p>
<p>Tipos de auditoria:</p>
<p>Nível 1 (simples): Análise rápida, com base em facturas e inspecção visual.</p>
<p>Nível 2 (detalhada): Medições no local, com analisadores de redes.</p>
<p>Nível 3 (completa): Estudo de engenharia detalhado, com simulações.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Metodologia (Nível 2)</p>
<p>Reunião inicial: Com o cliente, para entender os processos e preocupações.</p>
<p>Inspecção visual: Identificar equipamentos, sistemas de iluminação, motores.</p>
<p>Medições no local:</p>
<p>Analisador de redes: Consumo (kWh), potência (kW), FP, harmónicas.</p>
<p>Termómetro: Temperatura de motores e transformadores.</p>
<p>Luxímetro: Níveis de iluminação.</p>
<p>Análise de dados: Identificar as áreas de maior consumo.</p>
<p>Elaboração do relatório: Com recomendações (priorizadas por custo e benefício).</p>
<p>Apresentação: Ao cliente, com estimativa de payback.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Ferramentas para Auditoria</p>
<p>Analisador de redes: Para medir P, S, Q, FP, THD (ex: Fluke 435, Chauvin Arnoux).</p>
<p>Termómetro infravermelho: Para detectar pontos quentes.</p>
<p>Luxímetro: Para medir iluminância.</p>
<p>Multímetro: Para medições básicas.</p>
<p>Software: Para análise de dados (ex: Power Log).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Principais Áreas de Intervenção</p>
<p>Iluminação: Substituir lâmpadas ineficientes (incandescentes, fluorescentes) por LED.</p>
<p>Motores: Substituir motores antigos por motores de alta eficiência (IE3/IE4).</p>
<p>Correcção do FP: Instalar bancos de capacitores.</p>
<p>Sistemas de climatização: Optimizar a operação do ar condicionado e refrigeração.</p>
<p>Equipamentos electrónicos: Desligar aparelhos em modo de espera (standby).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Exemplo de Cálculo (Iluminação)</p>
<p>Fluorescente: 40W + reator 10W = 50W, 200 lâmpadas → 10 kW.</p>
<p>LED equivalente: 18W, 200 lâmpadas → 3,6 kW.</p>
<p>Redução: 6,4 kW.</p>
<p>Consumo anual: 6,4 kW * 10h/dia * 300 dias = 19.200 kWh.</p>
<p>Economia: 19.200 kWh * 30 AOA/kWh = 576.000 AOA/ano.</p></div>
<div class="dg"><div class="dgt">Diagrama SVG: Metodologia de Auditoria Energética</div><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 450" font-family="Arial, sans-serif">
  <rect width="650" height="450" fill="#f4f7f6" rx="10"/>
  <text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Metodologia de Auditoria Energética</text>

  <!-- Etapas -->
  <rect x="50" y="60" width="100" height="40" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="5"/>
  <text x="100" y="85" text-anchor="middle" fill="white" font-size="9" font-weight="bold">1. Reunião</text>
  <line x1="150" y1="80" x2="200" y2="80" stroke="#333" stroke-width="2" marker-end="url(#arrow)"/>

  <rect x="200" y="60" width="100" height="40" fill="#f0ad4e" stroke="#ec971f" stroke-width="2" rx="5"/>
  <text x="250" y="85" text-anchor="middle" fill="white" font-size="9" font-weight="bold">2. Inspecção</text>
  <line x1="300" y1="80" x2="350" y2="80" stroke="#333" stroke-width="2" marker-end="url(#arrow)"/>

  <rect x="350" y="60" width="100" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="2" rx="5"/>
  <text x="400" y="85" text-anchor="middle" fill="white" font-size="9" font-weight="bold">3. Medições</text>
  <line x1="450" y1="80" x2="500" y2="80" stroke="#333" stroke-width="2" marker-end="url(#arrow)"/>

  <rect x="500" y="60" width="100" height="40" fill="#5bc0de" stroke="#31b0d5" stroke-width="2" rx="5"/>
  <text x="550" y="85" text-anchor="middle" fill="white" font-size="9" font-weight="bold">4. Análise</text>

  <!-- Linha para relatório -->
  <line x1="550" y1="100" x2="550" y2="140" stroke="#333" stroke-width="2" marker-end="url(#arrow)"/>

  <rect x="450" y="140" width="150" height="40" fill="#6c6c6c" stroke="#4a4a4a" stroke-width="2" rx="5"/>
  <text x="525" y="165" text-anchor="middle" fill="white" font-size="9" font-weight="bold">5. Relatório</text>

  <!-- Conteúdo do relatório -->
  <rect x="50" y="220" width="500" height="120" fill="white" stroke="#333" stroke-width="2" rx="5"/>
  <text x="300" y="245" text-anchor="middle" font-size="11" font-weight="bold" fill="#333">Relatório de Auditoria</text>
  <text x="70" y="270" font-size="9" fill="#333">✔ Consumo actual (kWh) e custos</text>
  <text x="70" y="290" font-size="9" fill="#333">✔ Principais consumidores (equipamentos)</text>
  <text x="70" y="310" font-size="9" fill="#333">✔ Oportunidades de melhoria</text>
  <text x="70" y="330" font-size="9" fill="#333">✔ Estimativa de economia e payback</text>

  <!-- Legendas -->
  <text x="50" y="390" font-size="9" fill="#333">A auditoria é o primeiro passo para a eficiência energética.</text>

  <defs>
    <marker id="arrow" markerWidth="8" markerHeight="8" refX="5" refY="4" orient="auto">
      <path d="M0,0 L8,4 L0,8 Z" fill="#333"/>
    </marker>
  </defs>
</svg></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Preparar a Auditoria</h4><p>Reunir facturas, plantas, e informações sobre os equipamentos.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Realizar as Medições</h4><p>Instalar o analisador de redes e medir durante, pelo menos, uma semana.</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Analisar os Dados</h4><p>Calcular os consumos por equipamento/área.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Elaborar o Relatório</h4><p>Escrever um relatório com recomendações claras e priorizadas.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2024): Um técnico realizou uma auditoria mas não mediu o factor de potência, e recomendou apenas a substituição de lâmpadas. O cliente instalou as lâmpadas LED, mas a factura não reduziu significativamente porque o FP continuava baixo.</p><div class="hi">Como evitar: Na auditoria, medir todos os parâmetros relevantes: P, FP, THD, etc. A correcção do FP é uma das medidas mais eficazes.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> ISO 50001</div><blockquote>Gestão de energia.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 60364</div><blockquote>Dimensionamento eficiente.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Uma fábrica de lacticínios tem um consumo anual de 2.000.000 kWh. A factura média é de 6.000.000 AOA/mês. A iluminação representa 20% do consumo.</p><ol type="a"><li>Qual o custo anual da iluminação?</li><li>Se a iluminação for substituída por LED com 60% de redução, qual a economia anual?</li><li>O que mais o técnico deve medir durante a auditoria (além do consumo)?</li><li>Como o técnico deve apresentar as recomendações ao cliente?</li></ol></div>
<!-- ===== FIM AULA 10.9 ===== -->

<!-- ===== AULA 10.10: Medidas de Eficiência Energética em Instalações Eléctricas ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Listar as principais medidas de eficiência energética em instalações eléctricas.</li><li>Calcular a economia potencial de cada medida.</li><li>Seleccionar as medidas mais adequadas para diferentes tipos de instalações (residencial, comercial, industrial).</li><li>Implementar as medidas e monitorizar os resultados.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico implementou várias medidas de eficiência energética num edifício de escritórios no Talatona: substituição da iluminação por LED (redução de 60%), instalação de sensores de presença (redução de 20% adicional), correcção do FP (redução de 10% na factura), e programação dos termostatos do ar condicionado. O consumo total reduziu-se em 35%, e a factura mensal baixou de 1,8 milhões para 1,17 milhões AOA.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. Medidas de Eficiência Energética (Resumo)</p>
<p>Área	Medida	Redução Típica</p>
<p>Iluminação	Substituir por LED	50-70%</p>
<p>Iluminação	Sensores de presença	20-40%</p>
<p>Iluminação	Aproveitar luz natural	10-30%</p>
<p>Motores	Substituir por IE3/IE4	5-10%</p>
<p>Motores	Correção do FP	5-15%</p>
<p>Climatização	Termostatos programáveis	10-20%</p>
<p>Climatização	Manutenção de filtros	5-10%</p>
<p>Geral	Desligar equipamentos em standby	5-10%</p>
<p>Geral	Correção do FP	10-30% (penalização)</p>
<p>Geral	Isolamento térmico	5-15%</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Iluminação LED</p>
<p>Vantagens: Maior eficiência, maior vida útil, menor emissão de calor.</p>
<p>Exemplo: Substituir 100 lâmpadas fluorescentes de 50W (5 kW) por LED de 18W (1,8 kW). Redução de 3,2 kW.</p>
<p>Economia anual: 3,2 kW * 10h * 300dias * 30 AOA/kWh = 288.000 AOA.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Motores de Alta Eficiência (IE3/IE4)</p>
<p>IE3: Eficiência premium (cerca de 5% superior a motores IE2).</p>
<p>IE4: Eficiência super-premium (cerca de 10% superior a IE2).</p>
<p>Exemplo: Motor de 30 kW, operação 24h/dia, 300 dias/ano. IE3 vs IE2: redução de 5% → 1,5 kW * 24h * 300 = 10.800 kWh/ano → 324.000 AOA/ano.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Correção do Factor de Potência</p>
<p>Benefícios: Redução de penalizações, redução de perdas, aumento da capacidade da instalação.</p>
<p>Payback: Geralmente inferior a 12 meses.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Sensores de Presença (Iluminação)</p>
<p>Aplicação: Escritórios, corredores, armazéns.</p>
<p>Economia: 20-40% (dependendo da utilização).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.6. Gestão de Cargas (Demand Response)</p>
<p>Deslocamento de carga: Utilizar equipamentos de alta potência fora dos horários de pico.</p>
<p>Redução de pico: Reduzir a potência contratada e as penalizações por excesso de potência.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.7. Exemplo de Implementação (Escritório)</p>
<p>Iluminação: Substituir fluorescentes por LED (economia: 60%).</p>
<p>Sensores de presença: Em corredores e salas de reuniões (economia adicional: 20%).</p>
<p>Correcção do FP: Instalar banco de capacitores de 30 kVAr (economia: 15% na factura).</p>
<p>Termostatos: Programar AC para 24°C durante o expediente (economia: 10%).</p>
<p>Resultado final: Redução total de 35-40%.</p></div>
<div class="tw"><table class="dt">
  <thead>
    <tr style="background-color: #0072b0; color: white;">
      <th>Medida</th>
      <th>Investimento (AOA)</th>
      <th>Economia Anual (AOA)</th>
      <th>Payback (meses)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Substituição por LED (100 lâmpadas)</td>
      <td>200.000</td>
      <td>288.000</td>
      <td>8</td>
    </tr>
    <tr>
      <td>Banco de Capacitores (50 kVAr)</td>
      <td>800.000</td>
      <td>300.000</td>
      <td>32</td>
    </tr>
    <tr>
      <td>Sensores de Presença</td>
      <td>150.000</td>
      <td>120.000</td>
      <td>15</td>
    </tr>
    <tr>
      <td>Motor IE3 (30 kW)</td>
      <td>1.200.000</td>
      <td>324.000</td>
      <td>44</td>
    </tr>
    <tr>
      <td>Termostatos Programáveis</td>
      <td>50.000</td>
      <td>180.000</td>
      <td>3</td>
    </tr>
  </tbody>
</table></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><div class="tl"><div class="tli"><div class="tld">1</div><div class="tlc"><h4>Realizar a Auditoria</h4><p>Identificar as áreas com maior consumo e as medidas potenciais.</p></div></div><div class="tli"><div class="tld">2</div><div class="tlc"><h4>Priorizar as Medidas</h4><p>Calcular o payback para cada medida e priorizar as que têm payback mais curto.</p></div></div><div class="tli"><div class="tld">3</div><div class="tlc"><h4>Implementar as Medidas</h4><p>Instalar os equipamentos ou realizar as alterações.</p></div></div><div class="tli"><div class="tld">4</div><div class="tlc"><h4>Monitorizar os Resultados</h4><p>Comparar os consumos antes/depois e ajustar se necessário.</p></div></div></div></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2024): Num armazém, o técnico instalou LED de baixa qualidade que, após 6 meses, perderam 30% da luminosidade. O cliente teve que substituir novamente, perdendo a economia.</p><div class="hi">Como evitar: Usar LED de marcas certificadas, com garantia de 3 a 5 anos. Verificar as especificações (lm/W, vida útil).</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> ISO 50001</div><blockquote>Gestão de energia.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 60034</div><blockquote>30: Classes de eficiência de motores.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: Um armazém de 1.000 m² tem 200 lâmpadas fluorescentes de 50W (10 kW), que funcionam 12h/dia, 300 dias/ano. O custo da energia é 30 AOA/kWh.</p><ol type="a"><li>Qual o consumo anual da iluminação?</li><li>Se substituir por LED de 18W, qual a nova potência?</li><li>Qual a economia anual?</li><li>O que mais poderia ser feito para reduzir o consumo da iluminação?</li></ol></div>
<!-- ===== FIM AULA 10.10 ===== -->

<!-- ===== AULA 10.11: Aplicação Prática: Auditoria e Melhoria da Eficiência num Edifício Comercial em Angola ===== -->
<div class="cb"><h2><i class="fas fa-bullseye"></i> Objectivos de Aprendizagem</h2><ul><li>Aplicar todos os conceitos do módulo a um projecto real: um edifício comercial de 5 pisos em Luanda.</li><li>Realizar uma auditoria energética e identificar as principais oportunidades de melhoria.</li><li>Dimensionar as medidas de eficiência (LED, capacitores, motores).</li><li>Calcular a redução de consumo e o payback.</li></ul></div>
<div class="cb"><h2><i class="fas fa-map-pin"></i> Cenário Real em Angola</h2><p>Em 2024, um técnico realizou uma auditoria e implementou medidas de eficiência num edifício comercial de 5 pisos no Talatona. O edifício tinha escritórios e pequenas lojas. As medidas incluíram substituição de iluminação por LED, instalação de sensores de presença, correcção do FP (banco de capacitores de 60 kVAr) e optimização do ar condicionado. O consumo reduziu-se de 80.000 kWh/mês para 55.000 kWh/mês, uma redução de 31%. A factura mensal baixou de 2,4 milhões para 1,65 milhões AOA.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.1. Dados do Edifício</p>
<p>Área: 5 pisos, cada um com 500 m².</p>
<p>Cargas:</p>
<p>Iluminação: 20 kW (fluorescente).</p>
<p>Ar condicionado: 50 kW (splits e central).</p>
<p>Computadores e equipamentos: 30 kW.</p>
<p>Elevadores: 10 kW.</p>
<p>Consumo mensal: 80.000 kWh.</p>
<p>Factura mensal: 2.400.000 AOA.</p>
<p>FP: 0,75.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.2. Auditoria (Medições)</p>
<p>Iluminação: 20 kW, 12h/dia, 25 dias/mês = 6.000 kWh/mês.</p>
<p>Ar condicionado: 50 kW, 8h/dia, 25 dias/mês = 10.000 kWh/mês.</p>
<p>Computadores: 30 kW, 10h/dia, 25 dias/mês = 7.500 kWh/mês.</p>
<p>Elevadores: 10 kW, 6h/dia, 25 dias/mês = 1.500 kWh/mês.</p>
<p>Outros: 25.000 kWh/mês (incluindo perdas).</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.3. Medidas Propostas</p>
<p>Iluminação LED: Substituir 20 kW por LED de 8 kW (redução de 60%).</p>
<p>Redução: 12 kW * 12h * 25 = 3.600 kWh/mês.</p>
<p>Sensores de presença: Redução adicional de 20% na iluminação.</p>
<p>Redução: 8 kW * 0,20 * 12h * 25 = 480 kWh/mês.</p>
<p>Correcção do FP: Instalar banco de capacitores de 60 kVAr.</p>
<p>Redução de penalizações e perdas: estimada em 8% da factura.</p>
<p>Optimização do AC: Programar termostatos para 24°C e fazer manutenção dos filtros.</p>
<p>Redução: 10% do consumo de AC = 1.000 kWh/mês.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.4. Redução Total Estimada</p>
<p>Iluminação: 3.600 + 480 = 4.080 kWh/mês.</p>
<p>AC: 1.000 kWh/mês.</p>
<p>Total: 5.080 kWh/mês (≈ 6,4% do consumo total).</p>
<p>Com correcção do FP (8% da factura): Redução adicional de 8% * 2.400.000 = 192.000 AOA/mês.</p></div>
<div class="cb"><h2><i class="fas fa-bolt"></i> Desenvolvimento Técnico</h2><p>3.5. Resultados Finais</p>
<p>Consumo após: 80.000 - 5.080 ≈ 75.000 kWh/mês (redução de 6,4%).</p>
<p>Factura após (com correcção do FP): 2.400.000 - (192.000 + 150.000) ≈ 2.058.000 AOA.</p>
<p>Redução total: ≈ 14% na factura.</p></div>
<div class="tw"><table class="dt">
  <thead>
    <tr style="background-color: #0072b0; color: white;">
      <th>Área</th>
      <th>Consumo (kWh/mês)</th>
      <th>Medida Proposta</th>
      <th>Redução (kWh/mês)</th>
      <th>Economia (AOA/mês)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Iluminação</td>
      <td>6.000</td>
      <td>LED + Sensores</td>
      <td>4.080</td>
      <td>122.400</td>
    </tr>
    <tr>
      <td>Ar Condicionado</td>
      <td>10.000</td>
      <td>Optimização</td>
      <td>1.000</td>
      <td>30.000</td>
    </tr>
    <tr>
      <td>Correcção do FP</td>
      <td>-</td>
      <td>Banco de Capacitores</td>
      <td>-</td>
      <td>192.000</td>
    </tr>
    <tr>
      <td colspan="3"><strong>Total</strong></td>
      <td><strong>5.080</strong></td>
      <td><strong>344.400</strong></td>
    </tr>
  </tbody>
</table></div>
<div class="cb"><h2><i class="fas fa-toolbox"></i> Procedimento Prático</h2><p>Realizar a auditoria: Medir consumos, FP, identificar equipamentos.</p>
<p>Calcular a redução potencial: Para cada medida proposta.</p>
<p>Priorizar as medidas: Com base no payback.</p>
<p>Implementar e monitorizar: Instalar as medidas e verificar os resultados.</p></div>
<div class="cb"><h2><i class="fas fa-fire"></i> Erro Comum e Consequência Real</h2><p>Caso Real (Luanda, 2024): O técnico do projecto anterior recomendou a instalação de sensores de presença, mas não os programou correctamente. Os sensores desligavam as luzes com demasiada frequência, causando desconforto aos utilizadores.</p><div class="hi">Como evitar: Após a instalação, ajustar os sensores (tempo de atraso, sensibilidade) para garantir o conforto e a economia.</div></div>
<div class="cb"><h2><i class="fas fa-gavel"></i> Normas Aplicáveis</h2><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> ISO 50001</div><blockquote>Gestão de energia.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> IEC 60364</div><blockquote>Dimensionamento eficiente.</blockquote></div><div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> Decreto n.º 39</div><blockquote>04: Correcção do FP.</blockquote></div></div>
<div class="cb"><h2><i class="fas fa-circle-question"></i> Pergunta de Verificação</h2><p>Cenário: O edifício do projecto anterior tem um consumo anual de 960.000 kWh e uma factura anual de 28,8 milhões AOA.</p>
<p>FIM DO MÓDULO 10 – EFICIÊNCIA ENERGÉTICA E QUALIDADE DE ENERGIA</p>
<p>O Módulo 10 está completo! Com 11 aulas densas, cobrindo todos os aspectos da eficiência energética e qualidade de energia em Angola, com exemplos práticos, elementos visuais e perguntas de verificação.</p>
<p>Agora, posso avançar para o Módulo 11 — Instalações em Locais Especiais. Basta dar o comando.</p>
<p>This response is AI-generated, for reference only.</p>
<p>Sim</p>
<p>O usuário quer que eu continue desenvolvendo o módulo 11. Vou gerar as 11 aulas completas com a estrutura exigida.</p>
<p>Preciso manter o mesmo padrão: objetivos, cenário real, desenvolvimento técnico com várias subseções, elemento visual, procedimento prático, erro comum, normas e pergunta de verificação. O conteúdo deve ser denso, com exemplos para Angola, referências ao RTIEBT, IEC 60364, e as entidades angolanas.</p>
<p>Vou planejar as 11 aulas:</p>
<p>Introdução aos Locais Especiais – Definição e classificação segundo o RTIEBT</p>
<p>Instalações em Banheiros e Zonas Húmidas – Requisitos de segurança e distâncias</p>
<p>Cozinhas Industriais – Requisitos para equipamentos de alta potência e proteção contra calor/umidade</p>
<p>Piscinas e Fontes – Segurança elétrica em ambientes aquáticos</p>
<p>Locais ao Ar Livre – Proteção contra intempéries, IP, UV</p>
<p>Locais com Risco de Incêndio – Classificação de áreas e equipamentos Ex</p>
<p>Locais com Risco de Explosão – Atmosferas explosivas, zonas 0,1,2</p>
<p>Graus de Proteção IP e IK – Seleção para diferentes ambientes especiais</p>
<p>Sistema SELV e PELV – Tensões extra-baixas de segurança</p>
<p>Proteção Diferencial em Locais Especiais – DRs de 10mA e 30mA</p>
<p>Aplicação Prática: Projeto de um Hotel com Piscina, Cozinha Industrial e Áreas Exteriores</p>
<p>Vou escrever o conteúdo completo para cada aula, seguindo rigorosamente a estrutura.</p>
<p>Perfeito! Vou agora desenvolver o Módulo 11 — Instalações em Locais Especiais, seguindo rigorosamente a mesma estrutura, com 11 aulas completas, densas e com exemplos práticos para Angola.</p>
<p>MÓDULO 11 — INSTALAÇÕES EM LOCAIS ESPECIAIS (COMPLETO)</p>
<p>Lista de Aulas (11 aulas):</p>
<p>11.1 — Introdução aos Locais Especiais: Definição e Classificação segundo o RTIEBT</p>
<p>11.2 — Instalações em Banheiros e Zonas Húmidas: Requisitos de Segurança e Distâncias</p>
<p>11.3 — Cozinhas Industriais: Requisitos para Equipamentos de Alta Potência e Protecção contra Calor e Humidade</p>
<p>11.4 — Piscinas e Fontes: Segurança Eléctrica em Ambientes Aquáticos</p>
<p>11.5 — Locais ao Ar Livre: Protecção contra Intempéries, IP e UV</p>
<p>11.6 — Locais com Risco de Incêndio: Classificação de Áreas e Equipamentos Ex</p>
<p>11.7 — Locais com Risco de Explosão: Atmosferas Explosivas, Zonas 0, 1, 2</p>
<p>11.8 — Graus de Protecção IP e IK: Seleção para Diferentes Ambientes Especiais</p>
<p>11.9 — Sistemas SELV e PELV: Tensões Extra-Baixas de Segurança</p>
<p>11.10 — Protecção Diferencial em Locais Especiais: DRs de 10mA e 30mA</p>
<p>11.11 — Aplicação Prática: Projecto de um Hotel com Piscina, Cozinha Industrial e Áreas Exteriores</p><ol type="a"><li>Qual a redução percentual obtida com as medidas?</li><li>Qual o payback total das medidas (investimento total estimado: 1.500.000 AOA)?</li><li>O que mais poderia ser feito para aumentar a eficiência?</li><li>Como o técnico deve apresentar os resultados ao cliente?</li></ol></div>
<!-- ===== FIM AULA 10.11 ===== -->