<!DOCTYPE html>
<html lang="pt-AO">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width,initial-scale=1.0">
<title>Oaken Electrical — Curso Técnico de Instalações Eléctricas (Edição Angola)</title>
<meta name="description" content="Curso técnico de instalações eléctricas residenciais, comerciais e industriais para Angola. 18 módulos, 396 aulas, normas RTIEBT e IEC 60364, 220/380V 50Hz.">
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.5.1/css/all.min.css">
<style>
*{margin:0;padding:0;box-sizing:border-box}
body{font-family:'Segoe UI',Roboto,system-ui,-apple-system,sans-serif;background:#f8fafc;color:#0B1F3A;line-height:1.7;font-size:16px}
a{text-decoration:none;color:inherit}
img{max-width:100%;height:auto;display:block}
svg{max-width:100%;height:auto}
:root{--primary:#0B1F3A;--secondary:#FF6B00;--accent:#00A3A1;--light:#f0f4f8;--gray:#64748B;--green:#16a34a}
.container{max-width:1200px;margin:0 auto;padding:0 16px}
.container-sm{max-width:1000px;margin:0 auto;padding:0 16px}

/* ============ HEADER ============ */
header{background:var(--primary);color:#fff;padding:12px 0;position:sticky;top:0;z-index:500;box-shadow:0 4px 20px rgba(0,0,0,.3)}
.hflex{display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:10px}
.logo{font-size:24px;font-weight:700;letter-spacing:2px;cursor:pointer;white-space:nowrap}
.logo span{color:var(--secondary)}
.nav{display:flex;gap:22px;align-items:center;font-weight:500;flex-wrap:wrap}
.nav a{color:#fff;font-size:15px;transition:color .2s;cursor:pointer}
.nav a:hover{color:var(--secondary)}
.cta-top{background:var(--secondary);padding:9px 22px;border-radius:30px;font-weight:600;transition:transform .2s;display:inline-block}
.cta-top:hover{transform:scale(1.05);color:#fff!important}
@media(max-width:820px){.hflex{flex-direction:column;align-items:center}.nav{justify-content:center;gap:14px}.nav a{font-size:14px}}

/* ============ HERO ============ */
.hero{background:linear-gradient(135deg,var(--primary) 0%,#1a365d 100%);color:#fff;padding:60px 0 70px;position:relative;overflow:hidden}
.hero::after{content:'';position:absolute;right:-100px;top:-100px;width:600px;height:600px;background:radial-gradient(circle,rgba(255,107,0,.12) 0%,transparent 70%);border-radius:50%;z-index:0}
.hero-flex{display:flex;align-items:center;gap:50px;position:relative;z-index:1;flex-wrap:wrap}
.hero-content{flex:1;min-width:280px}
.hero-content h1{font-size:clamp(26px,5vw,42px);font-weight:800;line-height:1.2;margin-bottom:14px}
.hero-content h1 span{color:var(--secondary)}
.sub-title{font-size:clamp(17px,3vw,22px);font-weight:600;color:var(--secondary);margin-bottom:12px}
.hero-content p{font-size:clamp(15px,2.5vw,18px);opacity:.9;margin-bottom:22px;max-width:640px}
.hero-stats{display:flex;gap:28px;flex-wrap:wrap;margin:20px 0 26px;background:rgba(255,255,255,.05);padding:18px 26px;border-radius:16px;border:1px solid rgba(255,255,255,.08)}
.stat-item{text-align:center}
.stat-number{font-size:clamp(20px,4vw,32px);font-weight:800;color:var(--secondary);display:block}
.stat-label{font-size:12px;opacity:.7;text-transform:uppercase;letter-spacing:1px}
.hero-badges{display:flex;gap:12px;flex-wrap:wrap;margin-bottom:22px}
.hero-badges span{background:rgba(255,255,255,.08);padding:6px 16px;border-radius:50px;font-size:13px;border:1px solid rgba(255,255,255,.1)}
.hero-badges i{color:var(--secondary);margin-right:6px}
.cta-hero{background:var(--secondary);color:#fff;padding:16px 40px;border-radius:50px;font-size:clamp(16px,3vw,20px);font-weight:700;display:inline-block;transition:all .3s;box-shadow:0 8px 30px rgba(255,107,0,.4);border:none;cursor:pointer}
.cta-hero:hover{transform:translateY(-3px);box-shadow:0 12px 40px rgba(255,107,0,.6);color:#fff}
.cta-hero i{margin-right:9px}
.hero-image{flex:0 0 380px}
.hero-image img{width:100%;height:280px;object-fit:cover;border-radius:20px;box-shadow:0 20px 60px rgba(0,0,0,.5);border:3px solid rgba(255,255,255,.1)}
@media(max-width:900px){.hero-image{display:none}}
.floating-badge{display:inline-block;background:rgba(255,255,255,.08);padding:9px 20px;border-radius:50px;font-size:13px;border:1px solid rgba(255,255,255,.15);margin-bottom:16px}
.disclaimer-box{background:rgba(255,200,0,.12);border-left:4px solid #f59e0b;padding:14px 18px;border-radius:10px;margin-top:20px;font-size:14px;opacity:.9}
.disclaimer-box i{color:#f59e0b;margin-right:8px}

/* ============ SECTIONS ============ */
section{padding:70px 0}
.section-title{text-align:center;font-size:clamp(24px,5vw,38px);font-weight:700;margin-bottom:12px}
.section-title span{color:var(--secondary)}
.section-sub{text-align:center;font-size:clamp(14px,2.5vw,18px);color:var(--gray);max-width:700px;margin:0 auto 44px}
.bg-white{background:#fff}
.bg-light{background:var(--light)}

/* quick stats */
.quick-stats-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:18px;text-align:center}
.qs-item{background:#fff;padding:24px 14px;border-radius:16px;box-shadow:0 4px 10px rgba(0,0,0,.03);border-top:4px solid var(--secondary)}
.qs-item .number{font-size:clamp(24px,5vw,36px);font-weight:800;color:var(--primary);display:block}
.qs-item .label{font-size:13px;color:var(--gray)}

/* details table */
.details-table{max-width:860px;margin:36px auto 0;border-radius:18px;overflow:hidden;box-shadow:0 6px 20px rgba(0,0,0,.05)}
.d-row{display:grid;grid-template-columns:210px 1fr}
.d-row:nth-child(odd){background:var(--light)}
.d-row:nth-child(even){background:#fff}
.d-label{padding:15px 20px;font-weight:700;color:var(--secondary);font-size:14px}
.d-value{padding:15px 20px;font-size:15px}
@media(max-width:640px){.d-row{grid-template-columns:1fr}.d-label{padding-bottom:2px}.d-value{padding-top:0;padding-bottom:15px}}

/* software */
.soft-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(300px,1fr));gap:26px;margin-top:36px}
.soft-item{background:var(--light);border-radius:20px;padding:32px 28px;border-top:4px solid var(--accent);box-shadow:0 6px 20px rgba(0,0,0,.04)}
.soft-item>i{font-size:38px;color:var(--accent);margin-bottom:14px}
.soft-item h4{font-size:19px;margin-bottom:6px}
.soft-range{display:inline-block;background:rgba(0,163,161,.12);color:var(--accent);padding:4px 14px;border-radius:20px;font-size:12px;font-weight:700;margin-bottom:12px}
.soft-item p{color:var(--gray);font-size:15px}
.soft-item ul{margin-top:12px;padding-left:18px;color:var(--gray);font-size:14px}

/* module cards on landing */
.phase-label{text-align:center;text-transform:uppercase;letter-spacing:2px;font-size:13px;font-weight:700;color:var(--accent);margin:42px 0 18px}
.modules-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(270px,1fr));gap:22px}
.module-card{background:#fff;padding:24px 20px;border-radius:16px;transition:all .3s;border-left:5px solid var(--secondary);box-shadow:0 4px 10px rgba(0,0,0,.03);cursor:pointer}
.module-card:hover{transform:translateY(-6px);box-shadow:0 12px 30px rgba(0,0,0,.09)}
.module-card h3{font-size:17px;margin-bottom:7px}
.module-card p{font-size:14px;color:var(--gray)}
.mod-num{display:inline-block;background:var(--secondary);color:#fff;padding:2px 12px;border-radius:20px;font-size:12px;font-weight:600;margin-bottom:9px}
.mod-soft{display:inline-block;background:rgba(0,163,161,.12);color:var(--accent);padding:2px 10px;border-radius:20px;font-size:11px;font-weight:700;margin-left:6px}

/* differentials */
.diff-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:26px;margin-top:36px}
.diff-item{text-align:center;padding:28px 20px;background:var(--light);border-radius:20px;box-shadow:0 6px 20px rgba(0,0,0,.04);transition:.3s}
.diff-item:hover{transform:scale(1.02)}
.diff-item i{font-size:42px;color:var(--secondary);margin-bottom:14px}
.diff-item h4{font-size:19px;margin-bottom:9px}
.diff-item p{color:var(--gray);font-size:15px}

/* testimonials */
.test-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(270px,1fr));gap:26px;margin-top:36px}
.test-item{background:#fff;padding:28px;border-radius:20px;border-bottom:4px solid var(--secondary);box-shadow:0 4px 15px rgba(0,0,0,.03)}
.test-item p{font-style:italic;margin-bottom:14px}
.author{font-weight:600}
.position{color:var(--gray);font-size:14px}
.stars{color:#f59e0b;letter-spacing:2px;margin-bottom:9px}

/* pricing */
.pricing{background:linear-gradient(135deg,rgba(11,31,58,.95) 0%,rgba(26,54,93,.95) 100%);color:#fff;text-align:center}
.pricing-box{max-width:680px;margin:0 auto;background:rgba(255,255,255,.05);padding:44px 34px;border-radius:30px;border:1px solid rgba(255,255,255,.1)}
.countdown{display:inline-block;background:rgba(255,107,0,.2);padding:8px 24px;border-radius:50px;font-weight:600;margin-bottom:18px;border:1px solid rgba(255,107,0,.3);font-size:14px}
.old-price{font-size:19px;text-decoration:line-through;opacity:.6}
.new-price{font-size:clamp(32px,7vw,52px);font-weight:800;color:var(--secondary);display:block;margin:8px 0 16px}
.price-detail{font-size:16px;opacity:.8}
.guarantee{margin-top:18px;font-size:14px;opacity:.7}
@media(max-width:600px){.pricing-box{padding:28px 18px}}

/* faq */
.faq-grid{max-width:800px;margin:0 auto}
.faq-item{border-bottom:1px solid #e2e8f0;padding:18px 0}
.faq-item h4{font-size:clamp(15px,2.5vw,18px);cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:12px;font-weight:600}
.faq-item h4 i{transition:.3s;color:var(--secondary)}
.faq-item .answer{max-height:0;overflow:hidden;transition:.35s;color:var(--gray);font-size:15px}
.faq-item.active .answer{max-height:400px;padding-top:10px}
.faq-item.active h4 i{transform:rotate(180deg)}

/* footer */
footer{background:var(--primary);color:#bbb;padding:44px 0 20px}
.footer-flex{display:flex;flex-wrap:wrap;justify-content:space-between;gap:30px}
.footer-col{flex:1;min-width:190px}
.footer-col h5{color:#fff;margin-bottom:14px;font-size:18px}
.footer-col p,.footer-col a{color:#a0aec0;line-height:1.9;font-size:15px}
.footer-col a:hover{color:var(--secondary)}
.social-links a{display:inline-block;margin-right:14px;font-size:21px;color:#a0aec0}
.social-links a:hover{color:var(--secondary)}
.footer-bottom{border-top:1px solid #2d3748;margin-top:28px;padding-top:18px;text-align:center;font-size:14px}

/* ============ ÁREA DO ALUNO ============ */
.login-wrap{min-height:70vh;display:flex;align-items:center;justify-content:center;padding:44px 16px}
.login-box{background:#fff;border-radius:24px;padding:44px 38px;max-width:420px;width:100%;box-shadow:0 20px 60px rgba(11,31,58,.12);text-align:center}
.login-icon{width:68px;height:68px;background:rgba(255,107,0,.1);border-radius:50%;display:flex;align-items:center;justify-content:center;margin:0 auto 18px;font-size:27px;color:var(--secondary)}
.login-box h2{font-size:23px;margin-bottom:6px}
.login-box>p{color:var(--gray);font-size:14px;margin-bottom:26px}
.field{margin-bottom:15px;text-align:left}
.field label{display:block;font-size:13px;font-weight:600;margin-bottom:6px}
.field input{width:100%;padding:12px 15px;border-radius:10px;border:2px solid #e2e8f0;background:#f8fafc;font-size:15px;transition:.2s;font-family:inherit}
.field input:focus{outline:none;border-color:var(--secondary);background:#fff}
.btn-login{width:100%;padding:14px;border:none;border-radius:30px;background:var(--secondary);color:#fff;font-weight:700;font-size:16px;cursor:pointer;transition:.2s;box-shadow:0 6px 20px rgba(255,107,0,.35);margin-top:8px;font-family:inherit}
.btn-login:hover{transform:translateY(-2px)}
.login-alt{margin-top:18px;font-size:14px;color:var(--gray)}
.login-alt a{color:var(--secondary);font-weight:600;cursor:pointer}
.demo-hint{margin-top:22px;background:var(--light);border-radius:10px;padding:12px 16px;font-size:13px;color:var(--gray)}
.demo-hint i{color:var(--secondary);margin-right:6px}
@media(max-width:480px){.login-box{padding:30px 20px}}

.dash-header{background:var(--primary);color:#fff;padding:28px 0}
.dash-in{display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:14px}
.dash-header h1{font-size:clamp(18px,4vw,22px);font-weight:700}
.dash-header p{opacity:.7;font-size:14px;margin-top:3px}
.btn-logout{background:rgba(255,255,255,.1);border:1px solid rgba(255,255,255,.2);color:#fff;padding:8px 20px;border-radius:30px;font-size:14px;cursor:pointer;font-family:inherit}
.btn-logout:hover{background:rgba(255,255,255,.2)}
.dash-body{padding:30px 0 70px}
.progress-card{background:#fff;border-radius:20px;padding:22px 26px;margin-bottom:26px;box-shadow:0 4px 12px rgba(0,0,0,.04);border-top:4px solid var(--secondary)}
.pc-head{display:flex;justify-content:space-between;align-items:center;margin-bottom:12px;gap:10px}
.pc-head h3{font-size:16px;font-weight:700}
.pct{font-size:22px;font-weight:800;color:var(--secondary)}
.prog-bar{height:12px;background:var(--light);border-radius:6px;overflow:hidden}
.prog-fill{height:100%;background:linear-gradient(90deg,var(--secondary),#ff8c3a);border-radius:6px;transition:width .6s}
.prog-stats{display:flex;gap:22px;margin-top:12px;flex-wrap:wrap;font-size:13px;color:var(--gray)}
.prog-stats b{color:var(--primary)}
.phase-head{display:flex;align-items:center;gap:12px;margin:28px 0 12px;font-size:12px;font-weight:700;text-transform:uppercase;letter-spacing:2px;color:var(--accent)}
.phase-head::after{content:'';flex:1;height:1px;background:#e2e8f0}
.mod-list{display:grid;grid-template-columns:repeat(auto-fill,minmax(320px,1fr));gap:14px}
.mod-card{background:#fff;border-radius:16px;padding:18px 20px;display:flex;align-items:center;gap:14px;box-shadow:0 2px 8px rgba(0,0,0,.04);border-left:5px solid #e2e8f0;transition:.2s}
.mod-card.unlocked{border-left-color:var(--secondary);cursor:pointer}
.mod-card.unlocked:hover{transform:translateY(-3px);box-shadow:0 8px 24px rgba(0,0,0,.08)}
.mod-card.done{border-left-color:var(--green);cursor:pointer}
.mod-ic{width:44px;height:44px;border-radius:12px;display:flex;align-items:center;justify-content:center;font-size:17px;flex-shrink:0;font-weight:800}
.mod-ic.locked{background:var(--light);color:#cbd5e1}
.mod-ic.unlocked{background:rgba(255,107,0,.1);color:var(--secondary)}
.mod-ic.done{background:rgba(22,163,74,.1);color:var(--green)}
.mod-info{flex:1;min-width:0}
.mod-info h4{font-size:14px;font-weight:700;margin-bottom:2px}
.mod-info span{font-size:12px;color:var(--gray)}
.mod-badge{font-size:12px;font-weight:600;padding:4px 12px;border-radius:20px;white-space:nowrap}
.mod-badge.locked{background:var(--light);color:#94a3b8}
.mod-badge.unlocked{background:rgba(255,107,0,.1);color:var(--secondary)}
.mod-badge.done{background:rgba(22,163,74,.1);color:var(--green)}
@media(max-width:600px){.mod-list{grid-template-columns:1fr}}

/* ============ VISTA DO MÓDULO ============ */
.mod-hero{background:linear-gradient(135deg,var(--primary) 0%,#1a365d 100%);color:#fff;padding:34px 0 30px}
.mh-in{display:flex;align-items:flex-start;gap:30px}
.mh-txt{flex:1;min-width:0}
.mod-phase{font-size:11px;text-transform:uppercase;letter-spacing:2px;color:var(--accent);margin-bottom:8px;font-weight:700}
.mod-hero h1{font-size:clamp(21px,4vw,32px);font-weight:800;line-height:1.2;margin-bottom:10px}
.mod-hero h1 span{color:var(--secondary)}
.mod-hero>.container-sm>.mh-in>.mh-txt>p{opacity:.85;font-size:clamp(14px,2.5vw,16px);margin-bottom:18px}
.mod-meta{display:flex;flex-wrap:wrap;gap:9px}
.meta-tag{background:rgba(255,255,255,.1);border:1px solid rgba(255,255,255,.15);padding:6px 14px;border-radius:30px;font-size:12px}
.meta-tag i{color:var(--secondary);margin-right:5px}
.mh-img{flex:0 0 230px;border-radius:14px;overflow:hidden;box-shadow:0 16px 40px rgba(0,0,0,.4)}
.mh-img img{width:100%;height:175px;object-fit:cover}
@media(max-width:760px){.mh-img{display:none}}

.mod-progress{background:#fff;padding:12px 0;border-bottom:2px solid var(--light)}
.mp-in{display:flex;align-items:center;gap:12px;flex-wrap:wrap}
.mp-lbl{font-size:12px;color:var(--gray);white-space:nowrap}
.dots{display:flex;gap:5px;flex-wrap:wrap}
.dot{width:26px;height:26px;border-radius:50%;display:flex;align-items:center;justify-content:center;font-size:10px;font-weight:700;cursor:pointer;border:2px solid transparent;transition:.2s;flex-shrink:0}
.dot.done{background:var(--accent);color:#fff}
.dot.active{background:var(--secondary);color:#fff;box-shadow:0 3px 10px rgba(255,107,0,.4)}
.dot.todo{background:var(--light);color:var(--gray);border-color:#e2e8f0}

.tabs{display:flex;overflow-x:auto;margin:22px 0 0;border-bottom:2px solid #e2e8f0;-webkit-overflow-scrolling:touch;scrollbar-width:none}
.tabs::-webkit-scrollbar{display:none}
.tb{padding:10px 15px;border:none;background:transparent;font-weight:600;font-size:13px;color:var(--gray);cursor:pointer;white-space:nowrap;border-bottom:3px solid transparent;margin-bottom:-2px;flex-shrink:0;transition:.2s;font-family:inherit}
.tb.active{color:var(--secondary);border-bottom-color:var(--secondary)}

.mod-layout{display:grid;grid-template-columns:1fr 250px;gap:24px;align-items:start;margin-top:22px}
@media(max-width:900px){.mod-layout{grid-template-columns:1fr}.sidebar{position:static!important}}
.sidebar{position:sticky;top:74px}
.sc{background:#fff;border-radius:14px;padding:18px;box-shadow:0 2px 10px rgba(0,0,0,.06);margin-bottom:14px}
.sc h4{font-size:13px;font-weight:700;margin-bottom:12px;text-transform:uppercase;letter-spacing:1px}
.sl{display:flex;align-items:center;gap:9px;padding:7px 0;border-bottom:1px solid var(--light);font-size:12px;cursor:pointer;transition:.2s}
.sl:last-child{border-bottom:none}
.sl:hover{color:var(--secondary)}
.sn{width:22px;height:22px;border-radius:50%;background:var(--light);display:flex;align-items:center;justify-content:center;font-size:10px;font-weight:700;flex-shrink:0}
.sl.act .sn{background:var(--secondary);color:#fff}
.sbtn{display:block;text-align:center;padding:10px;border-radius:8px;font-size:13px;font-weight:600;margin-bottom:8px;cursor:pointer}
.sbtn.grey{background:var(--light);color:var(--primary)}
.sbtn.orange{background:var(--secondary);color:#fff}

.lesson{padding:26px 0 50px}
.ltitle{font-size:clamp(19px,3.5vw,26px);font-weight:800;margin-bottom:6px}
.lsub{color:var(--gray);font-size:13px;margin-bottom:20px;display:flex;align-items:center;gap:9px;flex-wrap:wrap}
.lsub span{background:var(--light);padding:4px 10px;border-radius:20px;font-size:12px}
.cb{background:#fff;border-radius:14px;padding:clamp(18px,4vw,28px);margin-bottom:16px;box-shadow:0 2px 8px rgba(0,0,0,.04)}
.cb h2{font-size:clamp(16px,3vw,20px);font-weight:800;margin-bottom:11px}
.cb h2 i{color:var(--secondary);margin-right:7px}
.cb p{color:#374151;font-size:clamp(14px,2.5vw,15px);margin-bottom:11px}
.cb p:last-child{margin-bottom:0}
.cb ul,.cb ol{padding-left:20px;color:#374151;font-size:clamp(14px,2.5vw,15px)}
.cb li{margin-bottom:7px}
.hi{border-left:4px solid var(--secondary);background:rgba(255,107,0,.05);padding:14px 18px;border-radius:0 10px 10px 0;margin:13px 0;font-size:14px}
.hi strong{color:var(--secondary)}
.ib{border-left:4px solid var(--accent);background:rgba(0,163,161,.05);padding:14px 18px;border-radius:0 10px 10px 0;margin:13px 0;font-size:14px}
.ib strong{color:var(--accent)}
.wb{border-left:4px solid #f59e0b;background:rgba(245,158,11,.07);padding:14px 18px;border-radius:0 10px 10px 0;margin:13px 0;font-size:14px}
.lawbox{border:2px solid var(--primary);border-radius:10px;padding:16px 18px;margin:14px 0;background:rgba(11,31,58,.03)}
.lawbox .lt{font-size:12px;text-transform:uppercase;letter-spacing:1px;font-weight:700;margin-bottom:8px}
.lawbox blockquote{font-style:italic;color:#374151;font-size:14px;border-left:3px solid var(--secondary);padding-left:12px}
.fbox{background:var(--primary);color:#fff;border-radius:12px;padding:20px 22px;margin:15px 0;text-align:center}
.fbox .f{font-size:clamp(18px,4vw,27px);font-weight:800;color:var(--secondary);letter-spacing:1px;margin-bottom:6px}
.fbox .fd{font-size:12px;opacity:.72}
.ig{display:grid;grid-template-columns:1fr 1fr;gap:14px;margin:16px 0}
@media(max-width:580px){.ig{grid-template-columns:1fr}}
.ig img{width:100%;height:180px;border-radius:10px;object-fit:cover;box-shadow:0 4px 14px rgba(0,0,0,.1)}
.is{margin:16px 0}
.is img{width:100%;height:clamp(180px,40vw,270px);border-radius:12px;object-fit:cover;box-shadow:0 4px 14px rgba(0,0,0,.1)}
.ic{font-size:12px;color:var(--gray);margin-top:6px;text-align:center;font-style:italic}
.dg{background:#fff;border:2px solid #e2e8f0;border-radius:14px;padding:16px;margin:16px 0;overflow:hidden}
.dgt{font-size:12px;font-weight:700;margin-bottom:12px;text-transform:uppercase;letter-spacing:1px;text-align:center}
.tw{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:14px 0;border-radius:10px}
.dt{width:100%;border-collapse:collapse;font-size:clamp(12px,2vw,14px);min-width:430px}
.dt th{background:var(--primary);color:#fff;padding:10px 14px;text-align:left;white-space:nowrap}
.dt td{padding:10px 14px;border-bottom:1px solid #e2e8f0}
.dt tr:nth-child(even) td{background:var(--light)}
.dt td strong{color:var(--secondary)}
.tl{margin:16px 0}
.tli{display:flex;gap:14px;margin-bottom:16px;align-items:flex-start}
.tld{width:38px;height:38px;border-radius:50%;background:var(--secondary);color:#fff;display:flex;align-items:center;justify-content:center;font-weight:800;font-size:13px;flex-shrink:0}
.tlc h4{font-size:14px;font-weight:700;margin-bottom:3px}
.tlc p{font-size:13px;color:var(--gray)}
.quiz{background:linear-gradient(135deg,#1a365d,var(--primary));color:#fff;border-radius:14px;padding:clamp(18px,4vw,26px);margin:22px 0}
.quiz h3{font-size:clamp(15px,3vw,17px);margin-bottom:13px}
.quiz h3 i{color:var(--secondary);margin-right:7px}
.qq{font-size:clamp(13px,2.5vw,15px);margin-bottom:11px;opacity:.9}
.qo{background:rgba(255,255,255,.08);border:1px solid rgba(255,255,255,.15);border-radius:8px;padding:11px 14px;margin:7px 0;cursor:pointer;transition:.2s;font-size:clamp(13px,2.5vw,14px)}
.qo:hover{background:rgba(255,107,0,.2);border-color:var(--secondary)}
.qo.ok{background:rgba(22,163,74,.28);border-color:var(--green)}
.qo.no{background:rgba(239,68,68,.28);border-color:#dc2626}
.lnav{display:flex;justify-content:space-between;margin:22px 0;gap:10px;flex-wrap:wrap}
.nb{padding:11px 22px;border-radius:30px;font-weight:700;font-size:14px;cursor:pointer;border:none;transition:.2s;display:inline-flex;align-items:center;gap:7px;font-family:inherit}
.np{background:var(--light);color:var(--primary)}
.np:hover{background:#e2e8f0}
.nn{background:var(--secondary);color:#fff;box-shadow:0 4px 14px rgba(255,107,0,.3)}
.nn:hover{transform:translateY(-2px)}
.nb:disabled{opacity:.4;cursor:not-allowed;transform:none!important}

/* ============ EXAME ============ */
.overlay{display:none;position:fixed;inset:0;background:rgba(11,31,58,.78);z-index:900;align-items:center;justify-content:center;padding:16px}
.overlay.open{display:flex}
.modal{background:#fff;border-radius:22px;max-width:600px;width:100%;max-height:88vh;overflow-y:auto;box-shadow:0 30px 80px rgba(0,0,0,.25)}
.modal-head{background:var(--primary);color:#fff;padding:22px 26px;border-radius:22px 22px 0 0}
.modal-head .ml{font-size:12px;color:rgba(255,255,255,.6);margin-bottom:4px}
.modal-head h3{font-size:19px;font-weight:800}
.exam-info{display:flex;gap:10px;margin-top:11px;flex-wrap:wrap}
.exam-info span{font-size:12px;background:rgba(255,255,255,.1);padding:5px 13px;border-radius:20px}
.exam-info i{color:var(--secondary);margin-right:5px}
.modal-body{padding:22px 26px}
.question{margin-bottom:24px}
.question>p{font-weight:700;font-size:15px;margin-bottom:12px}
.option{display:flex;align-items:center;gap:11px;padding:11px 15px;border-radius:10px;border:2px solid #e2e8f0;margin-bottom:8px;cursor:pointer;transition:.15s;font-size:14px}
.option:hover{border-color:var(--secondary);background:rgba(255,107,0,.04)}
.option.sel{border-color:var(--secondary);background:rgba(255,107,0,.07)}
.option input{accent-color:var(--secondary);width:16px;height:16px;cursor:pointer}
.exam-result{text-align:center;padding:26px}
.res-ic{font-size:52px;margin-bottom:14px}
.res-score{font-size:clamp(36px,8vw,50px);font-weight:800;color:var(--secondary)}
.res-lbl{font-size:15px;color:var(--gray);margin:6px 0}
.res-verdict{display:inline-block;padding:8px 22px;border-radius:30px;font-weight:700;font-size:15px;margin:10px 0 18px}
.res-verdict.pass{background:rgba(22,163,74,.1);color:var(--green)}
.res-verdict.fail{background:rgba(239,68,68,.1);color:#dc2626}
@media(max-width:600px){.modal-head,.modal-body{padding:18px 18px}}

.hidden{display:none!important}
.wa-float{position:fixed;bottom:20px;right:20px;background:#25D366;color:#fff;width:54px;height:54px;border-radius:50%;display:flex;align-items:center;justify-content:center;font-size:26px;box-shadow:0 6px 18px rgba(0,0,0,.3);z-index:400}
</style>
</head>
<body>
<div style="background:#111827;padding:8px 24px;text-align:center;font-size:12px;"><a href="../index.html" style="color:#FF8C3A;text-decoration:none;font-weight:700;letter-spacing:.5px;">&larr; OAKEN CURSOS</a></div>

<header>
  <div class="container hflex">
    <div class="logo" onclick="nav('home')">OAKEN<span>ELECTRICAL</span></div>
    <nav class="nav">
      <a onclick="nav('home');jump('detalhes')">Detalhes</a>
      <a onclick="nav('home');jump('modulos')">Módulos</a>
      <a onclick="nav('home');jump('software')">Software</a>
      <a onclick="nav('home');jump('faq')">FAQ</a>
      <a onclick="nav('aluno')">Área do Aluno</a>
      <a class="cta-top" onclick="nav('home');jump('preco')"><i class="fab fa-whatsapp"></i> Inscrever-me</a>
    </nav>
  </div>
</header>

<main id="app"></main>

<!-- MODAL EXAME -->
<div class="overlay" id="examOverlay">
  <div class="modal">
    <div class="modal-head">
      <div class="ml" id="examMeta"></div>
      <h3 id="examTitle"></h3>
      <div class="exam-info">
        <span><i class="fas fa-list-check"></i> <span id="examQCount"></span> questões</span>
        <span><i class="fas fa-clock"></i> 1 hora</span>
        <span><i class="fas fa-percent"></i> Mínimo 70%</span>
      </div>
    </div>
    <div class="modal-body" id="examBody"></div>
    <div class="exam-result hidden" id="examResult"></div>
  </div>
</div>

<a href="https://wa.me/351913388794" class="wa-float" target="_blank" aria-label="WhatsApp"><i class="fab fa-whatsapp"></i></a>

<script>
/* ══════════════════════════════════════════════════════════════
   OAKEN ELECTRICAL — BASE DE DADOS DO CURSO
   18 módulos × 22 aulas = 396 aulas · 9h por módulo · 162h total
   Normas: RTIEBT · IEC 60364 · Lei nº 27/15 · Dec. 40/04 · Dec. 39-04
   Tensão: 220/380 V — 50 Hz (Angola)
   ══════════════════════════════════════════════════════════════ */

const IMG = {
  quadro:'https://images.unsplash.com/photo-1621905251189-08b45249df7a?w=900&q=80',
  quadro2:'https://images.unsplash.com/photo-1565608438257-fac3c27bef60?w=900&q=80',
  tecnico:'https://images.unsplash.com/photo-1558618666-fcd25c85cd64?w=900&q=80',
  epi:'https://images.unsplash.com/photo-1578662996442-48f60103fc96?w=900&q=80',
  medicao:'https://images.unsplash.com/photo-1581092918056-0c4c3acd3789?w=900&q=80',
  multimetro:'https://images.unsplash.com/photo-1605732009597-e90a66d6c9da?w=900&q=80',
  rede:'https://images.unsplash.com/photo-1473341304170-971dccb5ac1e?w=900&q=80',
  docs:'https://images.unsplash.com/photo-1450101499163-c8848c66ca85?w=900&q=80',
  projecto:'https://images.unsplash.com/photo-1581092916357-1b3e0bba1dc8?w=900&q=80',
  planta:'https://images.unsplash.com/photo-1504328345606-18bbc8c9d7d1?w=900&q=80',
  loja:'https://images.unsplash.com/photo-1441986300917-64674bd600d8?w=900&q=80',
  industria:'https://images.unsplash.com/photo-1567789884554-0b844b597180?w=900&q=80',
  motor:'https://images.unsplash.com/photo-1518709268805-4e9042af9f23?w=900&q=80',
  cabo:'https://images.unsplash.com/photo-1503387762-592deb58ef4e?w=900&q=80',
  seguranca:'https://images.unsplash.com/photo-1504307651254-35680f356dfd?w=900&q=80',
  ensaio:'https://images.unsplash.com/photo-1507925921958-8a62f3d1a50d?w=900&q=80',
  entrega:'https://images.unsplash.com/photo-1600880292203-757bb62b4baf?w=900&q=80',
  telemovel:'https://images.unsplash.com/photo-1512941937669-90a1b58e7e9c?w=900&q=80',
  lei:'https://images.unsplash.com/photo-1589829545856-d10d557cf95f?w=900&q=80',
  solar:'https://images.unsplash.com/photo-1509391366360-2e959784a276?w=900&q=80'
};

/* helpers de conteúdo */
const P  = t => `<p>${t}</p>`;
const H  = (i,t) => `<h2><i class="fas ${i}"></i> ${t}</h2>`;
const CB = inner => `<div class="cb">${inner}</div>`;
const UL = arr => `<ul>${arr.map(x=>`<li>${x}</li>`).join('')}</ul>`;
const OL = arr => `<ol>${arr.map(x=>`<li>${x}</li>`).join('')}</ol>`;
const HI = t => `<div class="hi">${t}</div>`;
const IB = t => `<div class="ib">${t}</div>`;
const WB = t => `<div class="wb"><i class="fas fa-triangle-exclamation" style="color:#f59e0b;margin-right:8px;"></i>${t}</div>`;
const LAW= (ti,q) => `<div class="lawbox"><div class="lt"><i class="fas fa-gavel"></i> ${ti}</div><blockquote>${q}</blockquote></div>`;
const F  = (f,d) => `<div class="fbox"><div class="f">${f}</div><div class="fd">${d}</div></div>`;
const IS = (src,cap) => `<div class="is"><img src="${src}" alt="${cap}" loading="lazy"><div class="ic">${cap}</div></div>`;
const IG = (a,b) => `<div class="ig"><div><img src="${a[0]}" alt="${a[1]}" loading="lazy"><div class="ic">${a[1]}</div></div><div><img src="${b[0]}" alt="${b[1]}" loading="lazy"><div class="ic">${b[1]}</div></div></div>`;
const TB = (head,rows) => `<div class="tw"><table class="dt"><tr>${head.map(h=>`<th>${h}</th>`).join('')}</tr>${rows.map(r=>`<tr>${r.map(c=>`<td>${c}</td>`).join('')}</tr>`).join('')}</table></div>`;
const TL = steps => `<div class="tl">${steps.map((s,i)=>`<div class="tli"><div class="tld">${i+1}</div><div class="tlc"><h4>${s[0]}</h4><p>${s[1]}</p></div></div>`).join('')}</div>`;
const DG = (t,svg) => `<div class="dg"><div class="dgt">${t}</div>${svg}</div>`;
const QZ = (q,opts,ok) => `<div class="quiz"><h3><i class="fas fa-circle-question"></i> Verificação de Aprendizagem</h3><div class="qq">${q}</div>${opts.map((o,i)=>`<div class="qo" onclick="cq(this,${i===ok})">${String.fromCharCode(97+i)}) ${o}</div>`).join('')}</div>`;

/* SVGs reutilizáveis */
const SVG_OHM = `<svg viewBox="0 0 400 220" xmlns="http://www.w3.org/2000/svg"><polygon points="200,20 30,190 370,190" fill="none" stroke="#0B1F3A" stroke-width="3"/><line x1="115" y1="190" x2="200" y2="100" stroke="#0B1F3A" stroke-width="2" stroke-dasharray="5,4"/><line x1="285" y1="190" x2="200" y2="100" stroke="#0B1F3A" stroke-width="2" stroke-dasharray="5,4"/><circle cx="200" cy="58" r="32" fill="#FF6B00"/><text x="200" y="66" text-anchor="middle" font-size="22" font-weight="bold" fill="#fff">V</text><circle cx="108" cy="190" r="30" fill="#0B1F3A"/><text x="108" y="198" text-anchor="middle" font-size="22" font-weight="bold" fill="#fff">I</text><circle cx="292" cy="190" r="30" fill="#00A3A1"/><text x="292" y="198" text-anchor="middle" font-size="22" font-weight="bold" fill="#fff">R</text><text x="200" y="152" text-anchor="middle" font-size="12" fill="#64748B">Tape o que quer calcular</text></svg>`;

const SVG_CORES = `<svg viewBox="0 0 660 150" xmlns="http://www.w3.org/2000/svg"><line x1="40" y1="40" x2="180" y2="40" stroke="#8B4513" stroke-width="7"/><text x="110" y="66" text-anchor="middle" font-size="14" font-weight="bold" fill="#0B1F3A">FASE (L)</text><text x="110" y="86" text-anchor="middle" font-size="12" fill="#64748B">Castanho / Preto / Cinzento</text><line x1="255" y1="40" x2="395" y2="40" stroke="#3b82f6" stroke-width="7"/><text x="325" y="66" text-anchor="middle" font-size="14" font-weight="bold" fill="#0B1F3A">NEUTRO (N)</text><text x="325" y="86" text-anchor="middle" font-size="12" fill="#64748B">Azul claro</text><line x1="470" y1="40" x2="610" y2="40" stroke="#16a34a" stroke-width="7"/><circle cx="495" cy="40" r="5" fill="#FFD700"/><circle cx="525" cy="40" r="5" fill="#FFD700"/><circle cx="555" cy="40" r="5" fill="#FFD700"/><circle cx="585" cy="40" r="5" fill="#FFD700"/><text x="540" y="66" text-anchor="middle" font-size="14" font-weight="bold" fill="#0B1F3A">TERRA (PE)</text><text x="540" y="86" text-anchor="middle" font-size="12" fill="#64748B">Verde-amarelo</text><text x="330" y="125" text-anchor="middle" font-size="12" fill="#FF6B00" font-weight="bold">Cores obrigatórias — RTIEBT / IEC 60446</text></svg>`;

const SVG_DR = `<svg viewBox="0 0 660 220" xmlns="http://www.w3.org/2000/svg"><rect x="240" y="55" width="180" height="95" rx="10" fill="#0B1F3A"/><text x="330" y="95" text-anchor="middle" font-size="13" fill="#fff" font-weight="bold">DIFERENCIAL DR</text><text x="330" y="114" text-anchor="middle" font-size="11" fill="rgba(255,255,255,.7)">30 mA — Tipo AC</text><text x="330" y="134" text-anchor="middle" font-size="11" fill="#FF6B00">I_fase ≠ I_neutro → CORTA</text><line x1="30" y1="85" x2="240" y2="85" stroke="#8B4513" stroke-width="3"/><text x="45" y="78" font-size="11" fill="#8B4513" font-weight="bold">L</text><line x1="30" y1="120" x2="240" y2="120" stroke="#3b82f6" stroke-width="3"/><text x="45" y="138" font-size="11" fill="#3b82f6" font-weight="bold">N</text><line x1="420" y1="85" x2="530" y2="85" stroke="#8B4513" stroke-width="3"/><line x1="420" y1="120" x2="530" y2="120" stroke="#3b82f6" stroke-width="3"/><rect x="530" y="70" width="85" height="62" rx="8" fill="#e2e8f0" stroke="#0B1F3A" stroke-width="2"/><text x="572" y="98" text-anchor="middle" font-size="11" font-weight="bold" fill="#0B1F3A">CARGA</text><text x="572" y="115" text-anchor="middle" font-size="10" fill="#64748B">220 V</text><line x1="530" y1="85" x2="530" y2="172" stroke="#dc2626" stroke-width="2.5" stroke-dasharray="5,3"/><text x="480" y="168" text-anchor="middle" font-size="10" fill="#dc2626" font-weight="bold">Fuga 30 mA</text><line x1="515" y1="192" x2="545" y2="192" stroke="#dc2626" stroke-width="3"/><line x1="519" y1="199" x2="541" y2="199" stroke="#dc2626" stroke-width="2"/><line x1="524" y1="206" x2="536" y2="206" stroke="#dc2626" stroke-width="1.5"/><line x1="530" y1="172" x2="530" y2="192" stroke="#dc2626" stroke-width="2.5"/><text x="330" y="32" text-anchor="middle" font-size="13" font-weight="bold" fill="#dc2626">⚡ DISPARO em menos de 40 ms</text></svg>`;

const SVG_TT = `<svg viewBox="0 0 660 230" xmlns="http://www.w3.org/2000/svg"><rect x="30" y="45" width="90" height="70" rx="8" fill="#0B1F3A"/><text x="75" y="76" text-anchor="middle" font-size="12" fill="#fff" font-weight="bold">TRAFO</text><text x="75" y="94" text-anchor="middle" font-size="11" fill="#FF6B00">ENDE</text><line x1="75" y1="115" x2="75" y2="150" stroke="#3b82f6" stroke-width="3"/><line x1="58" y1="150" x2="92" y2="150" stroke="#3b82f6" stroke-width="3.5"/><line x1="63" y1="158" x2="87" y2="158" stroke="#3b82f6" stroke-width="2.5"/><line x1="68" y1="166" x2="82" y2="166" stroke="#3b82f6" stroke-width="2"/><text x="75" y="186" text-anchor="middle" font-size="11" fill="#3b82f6" font-weight="bold">1ª T — Terra ENDE</text><line x1="120" y1="62" x2="420" y2="62" stroke="#8B4513" stroke-width="3.5"/><text x="270" y="55" text-anchor="middle" font-size="11" fill="#8B4513" font-weight="bold">FASE 220 V</text><line x1="120" y1="92" x2="420" y2="92" stroke="#3b82f6" stroke-width="3.5"/><text x="270" y="110" text-anchor="middle" font-size="11" fill="#3b82f6" font-weight="bold">NEUTRO</text><rect x="420" y="42" width="90" height="70" rx="8" fill="#e2e8f0" stroke="#0B1F3A" stroke-width="2"/><text x="465" y="76" text-anchor="middle" font-size="12" font-weight="bold" fill="#0B1F3A">INSTALAÇÃO</text><text x="465" y="94" text-anchor="middle" font-size="10" fill="#64748B">do consumidor</text><line x1="465" y1="112" x2="465" y2="150" stroke="#16a34a" stroke-width="3"/><line x1="448" y1="150" x2="482" y2="150" stroke="#16a34a" stroke-width="3.5"/><line x1="453" y1="158" x2="477" y2="158" stroke="#16a34a" stroke-width="2.5"/><line x1="458" y1="166" x2="472" y2="166" stroke="#16a34a" stroke-width="2"/><text x="465" y="186" text-anchor="middle" font-size="11" fill="#16a34a" font-weight="bold">2ª T — Terra local</text><rect x="530" y="55" width="110" height="60" rx="8" fill="rgba(255,107,0,.12)" stroke="#FF6B00" stroke-width="2"/><text x="585" y="80" text-anchor="middle" font-size="12" font-weight="bold" fill="#FF6B00">SISTEMA TT</text><text x="585" y="98" text-anchor="middle" font-size="10" fill="#64748B">Padrão de Angola</text><text x="330" y="215" text-anchor="middle" font-size="12" fill="#0B1F3A">Duas terras independentes → o <tspan font-weight="bold" fill="#FF6B00">DR de 30 mA é obrigatório</tspan></text></svg>`;

const SVG_ESTRELA = `<svg viewBox="0 0 660 230" xmlns="http://www.w3.org/2000/svg"><text x="165" y="26" text-anchor="middle" font-size="14" font-weight="bold" fill="#00A3A1">LIGAÇÃO ESTRELA (Y) — 380 V</text><line x1="165" y1="60" x2="165" y2="110" stroke="#8B4513" stroke-width="3"/><line x1="165" y1="110" x2="110" y2="150" stroke="#0B1F3A" stroke-width="3"/><line x1="165" y1="110" x2="220" y2="150" stroke="#0B1F3A" stroke-width="3"/><circle cx="165" cy="110" r="7" fill="#00A3A1"/><text x="165" y="52" font-size="11" text-anchor="middle" fill="#8B4513" font-weight="bold">L1</text><text x="100" y="168" font-size="11" text-anchor="middle" fill="#0B1F3A" font-weight="bold">L2</text><text x="230" y="168" font-size="11" text-anchor="middle" fill="#0B1F3A" font-weight="bold">L3</text><text x="192" y="112" font-size="10" fill="#00A3A1">N</text><text x="165" y="196" text-anchor="middle" font-size="12" fill="#64748B">Arranque · corrente reduzida a 1/3</text><text x="165" y="214" text-anchor="middle" font-size="11" fill="#00A3A1" font-weight="bold">V_bobina = 380/√3 = 220 V</text><line x1="330" y1="30" x2="330" y2="200" stroke="#e2e8f0" stroke-width="2"/><text x="495" y="26" text-anchor="middle" font-size="14" font-weight="bold" fill="#FF6B00">LIGAÇÃO TRIÂNGULO (Δ) — 380 V</text><polygon points="495,70 435,155 555,155" fill="none" stroke="#FF6B00" stroke-width="3"/><circle cx="495" cy="70" r="6" fill="#8B4513"/><circle cx="435" cy="155" r="6" fill="#0B1F3A"/><circle cx="555" cy="155" r="6" fill="#0B1F3A"/><text x="495" y="60" font-size="11" text-anchor="middle" fill="#8B4513" font-weight="bold">L1</text><text x="422" y="172" font-size="11" text-anchor="middle" fill="#0B1F3A" font-weight="bold">L2</text><text x="568" y="172" font-size="11" text-anchor="middle" fill="#0B1F3A" font-weight="bold">L3</text><text x="495" y="196" text-anchor="middle" font-size="12" fill="#64748B">Regime normal · binário total</text><text x="495" y="214" text-anchor="middle" font-size="11" fill="#FF6B00" font-weight="bold">V_bobina = 380 V</text></svg>`;

const SVG_CURVAS = `<svg viewBox="0 0 660 250" xmlns="http://www.w3.org/2000/svg"><line x1="60" y1="20" x2="60" y2="210" stroke="#0B1F3A" stroke-width="2"/><line x1="60" y1="210" x2="640" y2="210" stroke="#0B1F3A" stroke-width="2"/><text x="52" y="214" text-anchor="end" font-size="11" fill="#64748B">0,01s</text><text x="52" y="170" text-anchor="end" font-size="11" fill="#64748B">0,1s</text><text x="52" y="126" text-anchor="end" font-size="11" fill="#64748B">1s</text><text x="52" y="82" text-anchor="end" font-size="11" fill="#64748B">10s</text><text x="52" y="40" text-anchor="end" font-size="11" fill="#64748B">100s</text><text x="110" y="228" text-anchor="middle" font-size="11" fill="#64748B">1×In</text><text x="230" y="228" text-anchor="middle" font-size="11" fill="#64748B">3×In</text><text x="350" y="228" text-anchor="middle" font-size="11" fill="#64748B">5×In</text><text x="470" y="228" text-anchor="middle" font-size="11" fill="#64748B">10×In</text><text x="590" y="228" text-anchor="middle" font-size="11" fill="#64748B">15×In</text><polyline points="110,40 170,85 210,120 250,205" fill="none" stroke="#00A3A1" stroke-width="3"/><line x1="250" y1="207" x2="255" y2="20" stroke="#00A3A1" stroke-width="3"/><text x="265" y="35" font-size="12" font-weight="bold" fill="#00A3A1">CURVA B (3–5×In)</text><text x="265" y="50" font-size="10" fill="#64748B">Iluminação · resistências</text><polyline points="110,40 190,85 260,120 350,205" fill="none" stroke="#FF6B00" stroke-width="3"/><line x1="350" y1="207" x2="356" y2="20" stroke="#FF6B00" stroke-width="3"/><text x="366" y="70" font-size="12" font-weight="bold" fill="#FF6B00">CURVA C (5–10×In)</text><text x="366" y="85" font-size="10" fill="#64748B">Padrão Angola · tomadas</text><polyline points="110,40 210,85 300,120 470,205" fill="none" stroke="#0B1F3A" stroke-width="3"/><line x1="470" y1="207" x2="476" y2="20" stroke="#0B1F3A" stroke-width="3"/><text x="486" y="115" font-size="12" font-weight="bold" fill="#0B1F3A">CURVA D (10–15×In)</text><text x="486" y="130" font-size="10" fill="#64748B">Motores · transformadores</text><text x="150" y="245" text-anchor="middle" font-size="10" fill="#00A3A1">ZONA TÉRMICA (sobrecarga)</text><text x="450" y="245" text-anchor="middle" font-size="10" fill="#FF6B00">ZONA MAGNÉTICA (curto-circuito)</text></svg>`;

const SVG_REDE = `<svg viewBox="0 0 660 250" xmlns="http://www.w3.org/2000/svg"><rect x="10" y="20" width="120" height="55" rx="10" fill="#0B1F3A"/><text x="70" y="44" text-anchor="middle" font-size="12" fill="#fff" font-weight="bold">PRODUÇÃO</text><text x="70" y="61" text-anchor="middle" font-size="10" fill="#FF6B00">Capanda · Laúca</text><line x1="130" y1="47" x2="168" y2="47" stroke="#64748B" stroke-width="2"/><polygon points="164,42 174,47 164,52" fill="#64748B"/><rect x="176" y="20" width="120" height="55" rx="10" fill="#1a365d"/><text x="236" y="44" text-anchor="middle" font-size="12" fill="#fff" font-weight="bold">RNT-EP</text><text x="236" y="61" text-anchor="middle" font-size="10" fill="#FF6B00">60–400 kV</text><line x1="296" y1="47" x2="334" y2="47" stroke="#64748B" stroke-width="2"/><polygon points="330,42 340,47 330,52" fill="#64748B"/><rect x="342" y="20" width="120" height="55" rx="10" fill="#FF6B00"/><text x="402" y="44" text-anchor="middle" font-size="12" fill="#fff" font-weight="bold">REDE MT</text><text x="402" y="61" text-anchor="middle" font-size="10" fill="#fff">15 / 30 kV</text><line x1="462" y1="47" x2="500" y2="47" stroke="#64748B" stroke-width="2"/><polygon points="496,42 506,47 496,52" fill="#64748B"/><rect x="508" y="20" width="140" height="55" rx="10" fill="#00A3A1"/><text x="578" y="44" text-anchor="middle" font-size="12" fill="#fff" font-weight="bold">POSTO TRANSF.</text><text x="578" y="61" text-anchor="middle" font-size="10" fill="#fff">MT → 220/380 V</text><line x1="578" y1="75" x2="578" y2="105" stroke="#64748B" stroke-width="2"/><polygon points="573,101 578,111 583,101" fill="#64748B"/><rect x="180" y="113" width="400" height="52" rx="10" fill="#16a34a"/><text x="380" y="137" text-anchor="middle" font-size="13" fill="#fff" font-weight="bold">REDE DE BAIXA TENSÃO — ENDE</text><text x="380" y="155" text-anchor="middle" font-size="11" fill="rgba(255,255,255,.9)">220 V fase-neutro · 380 V entre fases · 50 Hz</text><line x1="380" y1="165" x2="380" y2="190" stroke="#64748B" stroke-width="2"/><rect x="60" y="195" width="150" height="46" rx="8" fill="#f0f4f8" stroke="#0B1F3A" stroke-width="2"/><text x="135" y="215" text-anchor="middle" font-size="12" font-weight="bold" fill="#0B1F3A">RESIDENCIAL</text><text x="135" y="231" text-anchor="middle" font-size="10" fill="#FF6B00">220 V monofásico</text><rect x="255" y="195" width="150" height="46" rx="8" fill="#f0f4f8" stroke="#0B1F3A" stroke-width="2"/><text x="330" y="215" text-anchor="middle" font-size="12" font-weight="bold" fill="#0B1F3A">COMERCIAL</text><text x="330" y="231" text-anchor="middle" font-size="10" fill="#FF6B00">220 / 380 V</text><rect x="450" y="195" width="150" height="46" rx="8" fill="#f0f4f8" stroke="#0B1F3A" stroke-width="2"/><text x="525" y="215" text-anchor="middle" font-size="12" font-weight="bold" fill="#0B1F3A">INDUSTRIAL</text><text x="525" y="231" text-anchor="middle" font-size="10" fill="#FF6B00">380 V trifásico</text><line x1="380" y1="190" x2="135" y2="195" stroke="#cbd5e1" stroke-width="1.5"/><line x1="380" y1="190" x2="330" y2="195" stroke="#cbd5e1" stroke-width="1.5"/><line x1="380" y1="190" x2="525" y2="195" stroke="#cbd5e1" stroke-width="1.5"/></svg>`;

/* Gerador compacto para aulas de conteúdo padrão */
const A = (t,sw,blocks,quiz) => ({t,sw,html:blocks.join('')+(quiz||'')});

/* ═══════════════ MÓDULOS 1 A 6 — FASE 1: FUNDAMENTOS E RESIDENCIAL ═══════════════ */

const M1 = {n:1,fase:1,soft:'EWS',img:IMG.quadro,
titulo:'Fundamentos da Electricidade',
desc:'Grandezas eléctricas, Lei de Ohm, circuitos série/paralelo, sistemas monofásico e trifásico (220/380 V — 50 Hz), instrumentos de medição e segurança. A base de toda a formação técnica.',
aulas:[
A('O que é a Electricidade: Tensão, Corrente e Resistência',null,[
CB(H('fa-bolt','A Pressão que Move os Electrões')+
P('Em Maio de 2024, a ENDE substituiu uma subestação de 15kV/380V no Benfica, Luanda, servindo cerca de 800 residências. Os técnicos detectaram que a tensão de chegada oscilava entre 180V e 220V nas horas de pico (18h-21h) — um sinal claro de que os condutores dos ramais, dimensionados para 100A, operavam com secção insuficiente face à carga real (&gt;120A). A resistência dos condutores aumenta com a temperatura, agravando a queda de tensão.')+
P('Para o técnico angolano, compreender tensão, corrente e resistência não é teoria — é a base para dimensionar condutores, escolher disjuntores e diagnosticar avarias como sobreaquecimento ou oscilação de tensão.'))+
CB(H('fa-water','Tensão — a Pressão')+
F('U = W / Q','Tensão (V) = Trabalho (J) / Carga (C)')+
P('Em Angola: <strong>220V</strong> monofásico (fase-neutro), <strong>380V</strong> trifásico (fase-fase). Analogia: tensão é a pressão da água numa mangueira — quanto maior, mais forte o jacto (corrente).')+
IB('O RTIEBT (baseado na IEC 60364) exige queda de tensão máxima de <strong>5% para iluminação e 7% para outros usos</strong>. Numa loja no Kilamba, uma queda de 14V na linha de iluminação já causaria mau funcionamento de drivers de LED.'))+
CB(H('fa-arrow-right-arrow-left','Corrente — o Fluxo')+
F('I = Q / t','Corrente (A) = Carga (C) / Tempo (s)')+
TB(['Equipamento','Corrente típica'],[
['Lâmpada LED 15W','≈0,07A'],
['Torradeira 1000W','≈4,5A'],
['Ar condicionado 12.000 BTU','5,5-8,5A'],
['Bomba de água (prédio, 380V)','≈25A']])+
WB('<strong>Efeito de Joule (P=I²×R):</strong> a corrente gera calor no condutor. A escolha da secção do cabo é crítica em Angola — a temperaturas de 30-45°C, a capacidade de corrente deve ser corrigida (factor ≤0,9 conforme IEC 60364-5-52).'))+
CB(H('fa-road-barrier','Resistência — a Oposição')+
F('R = ρ × (L / A)','ρ=resistividade · L=comprimento · A=secção')+
P('<strong>Exemplo:</strong> cabo de cobre 2,5mm², 50m, a 40°C. R(20°C)=0,344Ω → corrigido para 40°C (α=0,004): R(40°C)=0,344×1,08=<strong>0,3715Ω</strong>. Para 20A, a queda de tensão no cabo seria U=R×I=7,43V — significativa numa instalação de 220V.')+
IB('<strong>Resistividades a 20°C:</strong> cobre ≈1,72×10⁻⁸ Ω·m · alumínio ≈2,65×10⁻⁸ Ω·m · ferro ≈1,0×10⁻⁷ Ω·m. O cobre domina as instalações angolanas pela sua condutividade e resistência à corrosão em zonas costeiras.'))+
WB('<strong>Caso real (Zango, 2022):</strong> um armazém teve incêndio por sobrecarga não dimensionada correctamente, com prejuízo superior a 15 milhões AOA. Erros de interpretação de tensão/corrente/resistência têm consequências físicas e legais (Decreto n.º 40/04).')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Capítulo 5 (protecção contra sobreintensidades) · IEC 60364-5-52 · Lei n.º 27/15, Art. 30.º.')],
QZ('Um cabo de cobre de 2,5mm² e 50m tem resistência de 0,344Ω a 20°C. Corrigida para 40°C (α=0,004), qual a nova resistência?',['0,344Ω, não muda com temperatura','0,3715Ω','0,688Ω','0,172Ω'],1)),

A('Lei de Ohm: Relação Fundamental e Aplicação Prática',null,[
CB(H('fa-calculator','O Disjuntor que Disparava Todas as Noites')+
P('No condomínio "Miramar" na Ilha de Luanda, o disjuntor geral de 63A disparava frequentemente à noite. Medição com alicate: a fase mais carregada tinha 72A. Aplicando a Lei de Ohm, o técnico identificou uma ligação de má qualidade no neutro que, ao aquecer, aumentava a resistência e, para potência constante, aumentava a corrente (I=P/V). A correcção — refazer o barramento e balancear cargas — custou 250.000 AOA, mas evitou um incêndio.')),
F('V = R × I','Triângulo de Ohm: cobrir a grandeza a calcular e usar as outras duas')+
TB(['Exemplo (Luanda)','Cálculo'],[
['Chuveiro 5.500W a 220V','I=P/V=25A → R=220/25=8,8Ω'],
['A 200V (rede sobrecarregada)','I=200/8,8=22,7A → P=200×22,7=4.540W (perda de potência)']])+
CB(H('fa-table','Aplicações em Angola')+
TB(['Equipamento','Tensão','Corrente','Implicação'],[
['Lâmpada LED 20W','220V','0,09A','Cabos finos (1,5mm²), muitas lâmpadas por disjuntor'],
['Frigorífico 300W','220V','1,36A','Arranque pode ser 3× maior — disjuntor curva C'],
['AC 18.000 BTU','220V','9,09A','Circuito dedicado 2,5mm², disjuntor 16A'],
['Bomba 7,5kW','380V trifásico','11,4A','Contactores e disjuntores de 16A']]))+
CB(H('fa-magnifying-glass','A Lei de Ohm no Diagnóstico')+
P('O megaohmímetro aplica alta tensão (500V/1000V) e mede a corrente de fuga: R=V/I. Se a fuga for 0,5mA a 500V, R_isolamento=1MΩ (mínimo exigido pelo RTIEBT em instalações novas).')+
P('<strong>Exemplo (Viana):</strong> DR dispara sem carga ligada. Isolamento fase-terra numa linha: 0,2MΩ → fuga=220/200.000=1,1mA. Isoladamente não dispara o DR de 30mA, mas somada a outras fugas, ultrapassa o limiar.'))+
WB('<strong>Caso real (Luanda, 2022):</strong> um sistema de som num estádio usou cabo de 2,5mm² (80m) sem corrigir a resistência para 38°C — a queda de tensão de 9V distorceu o áudio num evento transmitido nacionalmente, com custo de substituição de 1,2 milhões AOA. <strong>Como evitar:</strong> aplicar sempre R=ρ×(L/A) com correcção de temperatura e respeitar a queda de tensão máxima (5%).')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Secção 5.2 (queda de tensão) · IEC 60364-5-52 · Decreto n.º 40/04.')],
QZ('Um transformador em vazio dá 230V no secundário; em carga cai para 200V, com corrente de 50A. Qual a resistência total do circuito que causa esta queda?',['0,6Ω','30Ω','6Ω — R=ΔU/I=30/50=0,6Ω','Não é possível calcular sem mais dados'],2)),

A('Potência Eléctrica: Cálculo em Corrente Contínua e Alternada',null,[
CB(H('fa-gauge-high','Um Condomínio que Disparava com os Ares Condicionados')+
P('Num condomínio de 64 apartamentos no Kilamba, cada unidade com 6,9kVA contratados, o disjuntor de potência disparava sempre que os moradores ligavam AC e placas de indução em simultâneo. Um analisador de redes revelou potência aparente de 120kVA face a potência activa de 85kW — factor de potência de apenas 0,7. A instalação de um banco de capacitores elevou o cosφ para 0,95, reduzindo a potência aparente para 89kVA e eliminando os disparos.')),
F('P = V × I (CC)  ·  S² = P² + Q² (CA)','Potência activa (P, kW) · reactiva (Q, kVAr) · aparente (S, kVA)')+
TB(['Grandeza','Fórmula','Significado'],[
['Activa (P)','V×I×cosφ','Trabalho real — o que a ENDE factura'],
['Reactiva (Q)','V×I×senφ','Troca com cargas indutivas — não produz trabalho'],
['Aparente (S)','V×I','Total que a rede fornece — dimensiona cabos/disjuntores']])+
CB(H('fa-calculator','Exemplo — Motor Monofásico')+
P('Motor 2,2kW, 220V, cosφ=0,8: I=P/(V×cosφ)=2200/176=<strong>12,5A</strong>. S=V×I=2.750VA (2,75kVA). Q=V×I×senφ=1.650VAr. O motor "ocupa" 2,75kVA na rede, mais do que os 2,2kW nominais — o RTIEBT exige cosφ≥0,85 (0,92 para grandes consumidores).'))+
CB(H('fa-house','Exemplo Trifásico — Dimensionamento Residencial (Talatona)')+
TB(['Carga','Potência'],[
['Iluminação','2 kW'],['Tomadas','5 kW'],['Cozinha','8 kW'],['AC (2 unidades)','6 kW'],['<strong>Total instalado</strong>','<strong>21 kW</strong>']])+
P('Com factor de simultaneidade 0,6: P_calc=12,6kW → I=12.600/220=<strong>57,3A</strong> → disjuntor geral <strong>63A</strong>, cabo 16-25mm² (conforme temperatura e método de instalação).'))+
WB('<strong>Caso real (Cacuaco, 2023):</strong> um motor trifásico de 30kW foi dimensionado só pela potência activa, ignorando a potência aparente (cosφ=0,75 → S=40kVA) e a corrente de arranque (6×In≈320A). O disjuntor de 63A disparou no arranque, causando 3 dias de paragem (2,5 milhões AOA). <strong>Como evitar:</strong> dimensionar sempre pela potência aparente e usar disjuntor com curva D para motores.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Secção 8 (queda de tensão) · IEC 60364-5-53 · Decreto n.º 39-04 (penalizações por baixo cosφ).')],
QZ('Um motor tem P=2,2kW e cosφ=0,8 a 220V. Qual a potência aparente (S)?',['2,2 kVA','2,75 kVA — S=P/cosφ','1,76 kVA','3,5 kVA'],1)),

A('Circuitos Série: Características, Cálculos e Queda de Tensão',null,[
CB(H('fa-link','Iluminação de Emergência que Apagou num Hospital')+
P('No Hospital Geral de Luanda, 20 luminárias LED em série ao longo de 80m de corredor deveriam receber 12V cada (transformador 220V/240V). Após substituições mal documentadas (lâmpadas de 24V misturadas), só as 3 primeiras acendiam com brilho intenso — a resistência total alterada reduzia a queda de tensão disponível para as restantes. Custou 1,2 milhões AOA e comprometeu a segurança durante duas noites.')),
CB(H('fa-list','Características do Circuito Série')+
UL(['<strong>Corrente constante:</strong> I_total=I1=I2=...=In — a mesma em todos os pontos',
'<strong>Tensão dividida:</strong> V_total=V1+V2+...+Vn',
'<strong>Resistência equivalente:</strong> R_eq=R1+R2+...+Rn',
'<strong>Interdependência:</strong> se um componente abrir, todo o circuito interrompe']))+
P('<strong>Exemplo (Talatona):</strong> 3 resistências de aquecimento em série (10+15+25=<strong>50Ω</strong>) a 220V → I=220/50=<strong>4,4A</strong>, a mesma em todas. Queda em cada: V1=44V, V2=66V, V3=110V (soma=220V — divisor de tensão).')+
IB('<strong>Aplicação:</strong> 10 lâmpadas de 12V/10Ω em série a 120V (transformador) → R_eq=100Ω, I=1,2A, cada lâmpada recebe 12V. Se uma queimar, todas apagam — por isso a iluminação residencial usa paralelo, nunca série.')+
WB('<strong>Caso real (Benguela, 2022):</strong> 15 holofotes de jardim ligados em série a 220V/180V, esperando 12V cada por divisão igual. Tolerâncias de fabrico fizeram algumas lâmpadas receberem 14V e queimarem primeiro, apagando todas as outras — 800.000 AOA de retrabalho em paralelo. <strong>Como evitar:</strong> nunca ligar iluminação geral em série; usar sempre circuitos paralelo.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Secção 5.2.2 (queda de tensão em série) · IEC 60364-5-52 · Decreto n.º 40/04 (Anexo Técnico).')],
QZ('Três resistências de 10Ω, 15Ω e 25Ω em série a 220V. Qual a corrente e a queda na resistência de 25Ω?',['4,4A e 110V','2,2A e 55V','8,8A e 220V','4,4A e 25V'],0)),

A('Circuitos Paralelo: Características, Cálculos e Divisão de Corrente',null,[
CB(H('fa-code-branch','Um Supermercado que Continuou a Funcionar')+
P('Num supermercado no Kilamba, um curto-circuito numa câmara frigorífica fez disparar apenas o disjuntor desse circuito — iluminação, caixas e outros frigoríficos, todos em paralelo com o seu próprio disjuntor, continuaram a operar. A reparação (um cabo roído por rato) não afectou 90% da operação, evitando perda de produtos perecíveis.')),
CB(H('fa-list','Características do Circuito Paralelo')+
UL(['<strong>Tensão constante:</strong> V_total=V1=V2=...=Vn — igual em todos os ramos',
'<strong>Corrente dividida:</strong> I_total=I1+I2+...+In',
'<strong>Resistência equivalente:</strong> 1/R_eq=1/R1+1/R2+...+1/Rn — sempre menor que a menor resistência',
'<strong>Independência:</strong> a falha de um ramo não afecta os outros']))+
P('<strong>Exemplo (escritório):</strong> 3 ramos (50Ω, 100Ω, 25Ω) a 220V: R_eq=14,29Ω → I_total=15,4A. I1=4,4A, I2=2,2A, I3=8,8A (soma=15,4A). Cada disjuntor individual deve proteger o seu ramo (6A, 4A, 16A), não o total.')+
IB('<strong>Aplicação residencial (Talatona):</strong> iluminação (10A), tomadas (16A), cozinha (32A), AC (20A) — todos em paralelo. Se a cozinha tiver curto-circuito, só o disjuntor de 32A dispara; a família mantém luz e AC enquanto se repara.')+
WB('<strong>Caso real (Morro Bento, 2023):</strong> 50 lâmpadas LED e 5 tomadas de cozinha partilharam o mesmo cabo de 1,5mm² em paralelo — mesmo dentro da capacidade de corrente (7,9A&lt;15A), os 40m de cabo causaram queda de 6,5V, deixando as lâmpadas do fundo mais fracas (213V). <strong>Como evitar:</strong> nunca misturar iluminação com tomadas de cozinha no mesmo circuito, mesmo que a corrente total seja suportada — a RTIEBT exige circuitos separados.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Secção 5.1.3 (circuitos independentes) · IEC 60364-5-52 · Decreto n.º 40/04.')],
QZ('Três ramos em paralelo de 50Ω, 100Ω e 25Ω a 220V. Qual a corrente total?',['15,4A — soma das correntes parciais (4,4+2,2+8,8)','5,1A','44A','A mesma em cada ramo'],0)),

A('Circuitos Mistos: Análise e Resolução de Problemas Complexos',null,[
CB(H('fa-diagram-project','Bombas de Água com Bobinas Subalimentadas')+
P('Num sistema de bombagem em Viana (3 bombas de 22kW), a bobina de um contactor não recebia tensão suficiente (160V em vez de 220V) devido a um contacto auxiliar com resistência elevada (20Ω) em série com a bobina (100Ω), com LEDs de sinalização em paralelo. O circuito de comando era misto: identificada a queda de tensão indevida, o técnico substituiu o transformador de comando e corrigiu os contactos.')),
CB(H('fa-sitemap','Método de Redução Progressiva')+
OL(['Somar as resistências em série dentro de cada grupo',
'Calcular a resistência equivalente de cada grupo em paralelo (1/R_eq=soma dos inversos)',
'Repetir até obter uma única resistência total',
'Calcular a corrente total (I=V/R_eq)',
'Desfazer a redução para encontrar correntes e tensões em cada parte']))+
P('<strong>Exemplo:</strong> R1=10Ω em série com (R2=20Ω ‖ R3=30Ω) em série com R4=5Ω, a 220V. R_p=(20×30)/(20+30)=12Ω → R_total=10+12+5=27Ω → I_total=220/27=<strong>8,15A</strong>. V1=81,5V, V_p=97,8V, V4=40,75V. Em R_p: I2=4,89A, I3=3,26A.')+
IB('<strong>Bobinas em paralelo, em série com contacto defeituoso:</strong> 3 bobinas de 100Ω em paralelo (R=33,33Ω) em série com contacto de 20Ω → R_total=53,33Ω → I=4,125A → tensão nas bobinas=137,5V, insuficiente para accionar contactores (exigem ≥85% da nominal, ou seja ≥187V).')+
WB('<strong>Caso real (Lubango, 2023):</strong> um no-break alimentava cargas com cosφ diferentes através de um circuito misto; o cabo de 4mm² (50m) era insuficiente para os 30A resultantes, com queda de 8V (3,6%) que colocava o no-break em modo de bateria frequentemente. <strong>Como evitar:</strong> calcular a corrente em cada secção (série e paralelo) e dimensionar o cabo comum para a corrente total.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Secção 5.2.3 · IEC 60364-5-52 · Lei n.º 27/15, Art. 22.º (equilíbrio de fases).')],
QZ('Num circuito misto R1(10Ω) em série com (R2‖R3=12Ω) em série com R4(5Ω), a 220V, qual a corrente total?',['8,15A — I=220/27Ω','22A','4,4A','27A'],0)),

A('Corrente Contínua (CC) vs. Corrente Alternada (CA): Características e Aplicações',null,[
CB(H('fa-wave-square','Uma Escola Rural com Inversor Avariado')+
P('Num sistema fotovoltaico numa escola do Huambo, o inversor (que converte CC dos painéis em CA de 220V/50Hz) avariou. O técnico local ligou directamente as baterias a lâmpadas LED de 12V (CC), que funcionaram — mas as lâmpadas de 220V (CA) não podiam ser ligadas à CC sem queimar. O caso ilustra a diferença fundamental entre os dois tipos de corrente.')),
TB(['Característica','CC','CA (Angola: 50Hz)'],[
['Polaridade','Fixa','Alterna 100×/segundo'],
['Forma de onda','Recta (constante)','Sinusoidal'],
['Transformação de tensão','Difícil','Fácil (transformadores)'],
['Fontes','Baterias, painéis solares','Alternadores, ENDE'],
['Transmissão a longa distância','Perdas elevadas','Perdas reduzidas em alta tensão']])+
F('V_pico = √2 × V_RMS','220V RMS → 311V de pico · 380V RMS → 537V de pico')+
CB(H('fa-plug-circle-bolt','Porque a ENDE Usa CA a 50Hz')+
UL(['Transformadores CA são simples, baratos e eficientes (&gt;98%)',
'Motores CA trifásicos são robustos e de fácil manutenção',
'A corrente CA passa por zero a cada semiciclo, facilitando a extinção do arco na comutação']))+
IB('<strong>Conversão:</strong> rectificador (CA→CC, em fontes electrónicas) · inversor (CC→CA, em sistemas solares). Um sistema de 2kWp com inversor a 90% de eficiência entrega 1,8kW CA — dimensionamento crítico em Angola.')+
WB('<strong>Caso real (Huambo, 2024):</strong> uma bomba de água de 220V CA foi ligada por engano a painéis solares de 48V CC — não funcionou, e a tentativa de ligar a uma bateria de 12V ("electricidade é electricidade") não rodou o motor e arriscou queimar os enrolamentos. <strong>Como evitar:</strong> verificar sempre a placa de características (tensão e tipo de corrente) antes de ligar qualquer equipamento.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Secção 1.2 (valores nominais 220/380V, 50Hz) · IEC 60364 Parte 1 · Decreto n.º 40/04, Anexo A.')],
QZ('Um motor de indução projectado para 50Hz é alimentado por um gerador de 60Hz. O que acontece?',['Nada, funciona igual','A velocidade de sincronismo aumenta ~20%, podendo sobreaquecer','O motor para imediatamente','A tensão diminui automaticamente'],1)),

A('Sistema Trifásico Angolano (220/380V, 50Hz): Configuração e Funcionamento',null,[
CB(H('fa-plug','Desequilíbrio de Fases nas Miramar Towers')+
P('No empreendimento "Miramar Towers" na Ilha de Luanda, 120 apartamentos (6,9kVA cada) distribuídos por 3 fases sofreram desequilíbrio devido a AC de maior potência no lado poente: fase A=120A, B=105A, C=80A, gerando corrente no neutro de até 40A — perigosa para um cabo dimensionado a 100A. A ENDE exigiu correcção; o reagrupamento reduziu a corrente do neutro para menos de 10A.')),
F('V_L = √3 × V_F','380V = 1,732 × 220V — relação entre tensão de linha e de fase')+
TB(['Ligação','Tensão de linha','Corrente de linha'],[
['Estrela (Y)','V_L=√3×V_F','I_L=I_F'],
['Triângulo (Δ)','V_L=V_F','I_L=√3×I_F']])+
P('<strong>Motor de 15kW, 380V, cosφ=0,85, η=0,9:</strong> I_L=P/(√3×V_L×cosφ×η)=15.000/503,2=<strong>29,8A</strong>. Em estrela a corrente de fase é a mesma; em triângulo, I_F=29,8/1,732=17,2A.')+
CB(H('fa-scale-unbalanced','Desequilíbrio e o Neutro')+
F('I_N = √(I_A²+I_B²+I_C²−I_A·I_B−I_B·I_C−I_C·I_A)','Corrente de desequilíbrio no neutro')+
P('<strong>Exemplo:</strong> fases 100A/80A/60A → I_N=√1200≈<strong>34,6A</strong>. O RTIEBT exige que o neutro seja dimensionado para a corrente de desequilíbrio, podendo chegar a 1,45× a corrente da fase mais carregada.'))+
WB('<strong>Caso real (Luanda, 2022):</strong> um cabo neutro de 95mm² (igual às fases) sobreaqueceu com 180A contínuos de desequilíbrio (por muitos AC monofásicos), derretendo o isolamento e causando incêndio no quadro (5 milhões AOA em danos). <strong>Como evitar:</strong> balancear as cargas monofásicas entre as três fases e verificar periodicamente o desequilíbrio com o alicate.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Secção 7.2 (dimensionamento do neutro) · IEC 60364-5-52 · Decreto n.º 40/04, Anexo B.')],
QZ('Três fases com correntes 100A, 80A e 60A. Qual a corrente aproximada no neutro?',['240A (soma directa)','0A (sempre zero em trifásico)','34,6A — soma vectorial','20A (média)'],2)),

A('Instrumentos de Medição I: Multímetro e Alicate Amperímetro',null,[
CB(H('fa-gauge','Diagnóstico Correcto Evita Substituições Desnecessárias')+
P('Num armazém logístico no Zango com histórico de disparos e queima de computadores, um técnico da ENDE mediu 218V na entrada (aceitável) e, com o alicate, encontrou desequilíbrio entre fases (80A/60A/45A) e distorção por cargas não lineares. Recomendou filtros de harmónicas e balanceamento — evitando a substituição desnecessária de cabos e transformadores.')),
TB(['Instrumento','Mede','Ligação','Cuidado essencial'],[
['<strong>Multímetro</strong>','V, I(≤10A), Ω, continuidade','V em paralelo · I em série','Nunca medir Ω com circuito energizado'],
['<strong>Alicate amperímetro</strong>','I (até 600-1000A)','Sem contacto, em torno de 1 condutor','Nunca envolver fase+neutro juntos — anulam-se']])+
CB(H('fa-shield-halved','Categorias de Segurança')+
UL(['<strong>CAT II:</strong> equipamentos domésticos',
'<strong>CAT III:</strong> quadros de distribuição — mínimo exigido em Angola para trabalho em quadros',
'<strong>CAT IV:</strong> entradas de serviço (ramal ENDE)']))+
IB('<strong>Exemplo de medição:</strong> tensão fase-neutro esperada 220V±5% (209-231V). Corrente de arranque de motor (função "Inrush") pode ser 6-8× a nominal — essencial para dimensionar disjuntores.')+
WB('<strong>Caso real (Luanda, 2023):</strong> um técnico deixou o alicate na escala de 600A para medir 2A — leitura imprecisa (0,1A) levou à substituição desnecessária de um motor, quando o problema real era um mau contacto intermitente na fase. <strong>Como evitar:</strong> escolher sempre a escala mais baixa possível acima do valor esperado, e verificar a garra bem fechada em torno do condutor.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Capítulo 9 (ensaios e verificações) · IEC 60364-6 · Decreto n.º 40/04, Anexo C.')],
QZ('Ao medir corrente com o alicate, porque nunca se deve envolver fase e neutro juntos?',['Porque danifica o alicate sempre','Porque as correntes se anulam (soma vectorial ≈0) e a leitura seria incorrecta','Porque é ilegal em Angola','Não há problema em fazer isso'],1)),

A('Instrumentos de Medição II: Megaohmímetro e Medição de Isolamento',null,[
CB(H('fa-shield-halved','Isolamento Degradado num Bloco Cirúrgico')+
P('Na inspecção anual do Hospital Central de Luanda, o megaohmímetro revelou apenas 0,3MΩ entre fase e terra no circuito do AC de um bloco cirúrgico — muito abaixo do mínimo de 1MΩ (instalações novas) ou 0,5MΩ (em serviço). A causa: humidade e temperatura elevada no tecto técnico. A substituição preventiva do cabo evitou uma fuga que poderia disparar o DR durante uma cirurgia.')),
F('R_isolamento = V_ensaio / I_fuga','Ex.: 500V / 0,0002A = 2,5 MΩ')+
TB(['Tensão de ensaio','Aplicação'],[
['250V','Circuitos de baixa tensão (24V, 48V) ou electrónicos'],
['500V','Instalações de 220V/380V (residencial/comercial)'],
['1000V','Instalações de alta tensão ou motores de grande porte'],
['2500V','Cabos de média tensão']])+
TB(['Resultado','Interpretação'],[
['&gt;10 MΩ','Isolamento excelente'],
['1-10 MΩ','Aceitável (instalações novas)'],
['0,5-1 MΩ','Marginal — monitorizar (humidade/envelhecimento)'],
['&lt;0,5 MΩ','Deficiente — substituir ou localizar defeito']])+
WB('<strong>Caso real (Lubango, 2023):</strong> um técnico testou o isolamento de um motor de 5,5kW sem desligar o inversor de frequência — a alta tensão (500V) danificou os componentes electrónicos, com prejuízo de 1,2 milhões AOA. <strong>Como evitar:</strong> desconectar sempre equipamentos electrónicos (inversores, UPS, computadores) antes de aplicar o megaohmímetro.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Secção 9.3 · IEC 60364-6 · Decreto n.º 40/04, Anexo D.')],
QZ('Um técnico vai testar o isolamento de um motor alimentado por um inversor de frequência. O que deve fazer primeiro?',['Aplicar 1000V directamente para teste mais rigoroso','Desligar e desconectar o inversor antes de testar','Não é preciso nenhum cuidado especial','Testar apenas com o inversor ligado'],1)),

A('Segurança Básica em Instalações Eléctricas: Riscos, EPI e Procedimentos',null,[
CB(H('fa-skull','Um Gerador Sem ATS que Custou uma Vida')+
P('Em Catete, um técnico sofreu choque fatal ao tocar num barramento de 380V que julgava desligado. O disjuntor geral estava aberto, mas um gerador de emergência sem comutação automática (ATS) correcta mantinha o circuito energizado. Não usava luvas isolantes nem calçado dieléctrico. Este caso trágico sublinha a importância absoluta do LOTO e da verificação de ausência de tensão.')),
TB(['Corrente (mão-mão, 50Hz)','Efeito'],[
['0,5-1 mA','Limiar de percepção'],
['5-10 mA','Contracção — ainda consegue largar (limiar não-solta)'],
['10-30 mA','Contracção forte, dificuldade respiratória'],
['30-50 mA','Fibrilhação ventricular possível'],
['&gt;50 mA','Paragem cardíaca, queimaduras graves']])+
IB('Pele húmida reduz a resistência do corpo de ≈100.000Ω para ≈1.000Ω — a 220V, a corrente pode chegar a 220mA, muito acima do limiar de fibrilhação.')+
CB(H('fa-shield','EPI Essencial')+
UL(['<strong>Luvas isolantes</strong> (classe 1000V, testadas periodicamente)',
'<strong>Calçado dieléctrico</strong> (sola isolante, classe 500-1000V)',
'<strong>Capacete</strong> (protecção contra queda de objectos e, em alguns modelos, eléctrica)',
'<strong>Óculos/viseira</strong> — protecção contra arco eléctrico']))+
CB(H('fa-lock','Procedimento LOTO')+
TL([['Desligar','Disjuntor ou seccionador'],
['Bloquear','Cadeado pessoal — só quem o colocou tem a chave'],
['Etiquetar','Nome, data e motivo da intervenção'],
['Verificar ausência de tensão','Multímetro/detector entre fase-neutro, fase-terra, entre fases'],
['Aterrar e curto-circuitar','Obrigatório em MT/AT']]))+
WB('<strong>Como evitar tragédias como a de Catete:</strong> verificar SEMPRE com instrumento a ausência de tensão, mesmo com o disjuntor geral desligado — geradores de emergência sem ATS correcto são uma causa real e recorrente de acidentes fatais em Angola. Nunca presumir "está desligado".')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — segurança de pessoas · IEC 60479 (efeitos da corrente no corpo humano) · procedimentos de trabalho em tensão apenas com autorização formal e ferramentas isoladas.')],
QZ('Um disjuntor geral está desligado, mas há um gerador de emergência instalado. O que o técnico deve fazer antes de tocar em qualquer condutor?',['Confiar que o disjuntor desligado é suficiente','Verificar a ausência de tensão com instrumento, considerando a possibilidade do gerador estar a alimentar o circuito','Perguntar a um colega se está desligado','Tocar rapidamente para testar'],1))
]};

const M2 = {n:2,fase:1,soft:'EWS',img:IMG.lei,
titulo:'Legislação Eléctrica Angolana',
desc:'Lei nº 27/15, Decreto nº 40/04 e Decreto nº 39-04. Licenciamento de técnicos, responsabilidade civil e penal, fiscalização, sanções e o papel do MINEA, RNT-EP e ENDE.',
aulas:[
{t:'Lei nº 27/15 — Lei Geral de Electricidade',html:
CB(H('fa-landmark','O Pilar Legal do Sector Eléctrico Angolano')+
P('A <strong>Lei nº 27/15, de 10 de Dezembro</strong> — Lei Geral de Electricidade de Angola — é o diploma fundamental que organiza e regula toda a actividade do sector eléctrico no território nacional. Publicada no Diário da República (1ª Série, nº 214), substituiu legislação anterior dispersa e desactualizada.')+
P('Para qualquer técnico que queira actuar legalmente em Angola — desde a instalação de uma tomada numa residência do Cazenga até ao dimensionamento de um quadro industrial no Lobito — o conhecimento desta lei é obrigatório. É ela que define direitos, deveres, licenças e penalizações de todos os intervenientes.'))+
LAW('Lei nº 27/15 — Artigo 1.º (Âmbito)','A presente lei estabelece os princípios gerais aplicáveis às actividades de produção, transporte, distribuição e comercialização de energia eléctrica, bem como os direitos e obrigações dos agentes do sector eléctrico e dos consumidores em Angola.')+
CB(H('fa-list-ul','Estrutura da Lei')+
TB(['Capítulo','Tema','Relevância para o técnico'],[
['<strong>I</strong>','Disposições gerais','Conceitos, âmbito e princípios'],
['<strong>II</strong>','Organização do sector','Quem regula (MINEA, IRSE) e quem opera'],
['<strong>III</strong>','Licenciamento','Obrigatoriedade de licença para instalações e técnicos'],
['<strong>IV</strong>','Direitos e deveres','Obrigações do técnico, do proprietário e da concessionária'],
['<strong>V</strong>','Infracções e sanções','Coimas, apreensões e responsabilidade civil'],
['<strong>VI</strong>','Disposições finais','Entrada em vigor e revogações']]))+
CB(H('fa-building-columns','Os Cinco Princípios Fundamentais')+
UL(['<strong>Universalidade:</strong> todos os angolanos têm direito ao acesso à electricidade, independentemente da localização ou condição económica',
'<strong>Continuidade:</strong> o fornecimento deve ser contínuo e regular, sem interrupções injustificadas',
'<strong>Qualidade:</strong> a energia fornecida deve respeitar os padrões de tensão (220/380 V ±6%), frequência (50 Hz) e forma de onda',
'<strong>Segurança:</strong> toda a actividade eléctrica deve garantir a segurança de pessoas, bens e ambiente',
'<strong>Sustentabilidade:</strong> o sector deve ser economicamente viável e ambientalmente responsável'])+
HI('<strong>Implicação prática directa:</strong> quando dimensiona uma instalação seguindo a RTIEBT, está a cumprir concretamente os princípios de <em>segurança</em> e <em>qualidade</em> da Lei nº 27/15. Uma instalação mal executada que provoque incêndio ou electrocução gera responsabilidade civil <em>e</em> criminal para o técnico.'))+
QZ('Qual diploma estabelece os princípios gerais da actividade eléctrica em Angola?',['Decreto nº 40/04','Lei nº 27/15 — Lei Geral de Electricidade','RTIEBT','IEC 60364'],1)},

{t:'Estrutura Institucional do Sector Eléctrico',html:
CB(H('fa-sitemap','Quem é Quem no Sector Eléctrico Angolano')+
P('Compreender a arquitectura institucional do sector é essencial para saber a quem recorrer em cada situação: pedido de licença, ligação à rede, reclamação, vistoria ou denúncia de irregularidade.'))+
DG('Do produtor ao consumidor — sistema eléctrico de Angola',SVG_REDE)+
CB(H('fa-users-gear','As Entidades e as Suas Funções')+
TB(['Entidade','Natureza','Função principal','Quando o técnico interage'],[
['<strong>MINEA</strong>','Ministério','Definir política, normas e licenciar técnicos','Pedido e renovação de licença; aprovação de projectos'],
['<strong>IRSE</strong>','Instituto regulador','Regular tarifas e qualidade do serviço','Reclamações sobre qualidade de fornecimento'],
['<strong>RNT-EP</strong>','Empresa pública','Transporte em AT (60–400 kV)','Distâncias de segurança a linhas AT'],
['<strong>ENDE</strong>','Empresa pública','Distribuição e comercialização em BT/MT','Ligações novas, vistorias, aumentos de potência'],
['<strong>Concessionárias</strong>','Públicas/privadas','Distribuição local em algumas províncias','Depende da área de actuação']])+
IB('<strong>Na prática angolana:</strong> mais de 90% das interacções do técnico electricista são com a <strong>ENDE</strong> (ligações e vistorias) e com o <strong>MINEA</strong> (licença profissional e aprovação de projectos). A RNT-EP raramente se cruza com o trabalho quotidiano de BT — mas é essencial conhecer as distâncias de segurança às suas linhas.'))+
QZ('Qual entidade angolana é responsável pela distribuição de electricidade ao consumidor final?',['RNT-EP','ENDE','MINEA','IRSE'],1)},

{t:'Decreto nº 40/04 — Licenciamento de Técnicos',html:
CB(H('fa-id-card','Porque a Licença Não é Opcional')+
P('O <strong>Decreto nº 40/04, de 27 de Maio</strong> — Regulamento de Licenciamento de Técnicos de Instalações Eléctricas — define quem pode legalmente instalar, modificar, ampliar e reparar instalações eléctricas em Angola. Actuar sem licença válida é infracção administrativa sujeita a coima e pode gerar responsabilidade criminal em caso de acidente.')+
WB('<strong>Consequências reais:</strong> um técnico sem licença que execute uma instalação em Angola responde civil e criminalmente por qualquer dano — incêndio, electrocução ou destruição de bens. Adicionalmente, a seguradora do proprietário pode <strong>recusar cobertura</strong> se ficar provado que a instalação não foi feita por técnico licenciado.'))+
CB(H('fa-layer-group','As Quatro Categorias de Licença')+
TB(['Categoria','Designação','Habilitações mínimas','Instalações permitidas'],[
['<strong>A</strong>','Técnico Auxiliar','6ª classe + curso técnico','Residenciais simples (BT até 16 A por circuito)'],
['<strong>B</strong>','Técnico de Instalações','9ª classe + formação técnica','Residenciais, comerciais e pequenas industriais (BT)'],
['<strong>C</strong>','Técnico Superior','12ª classe + curso técnico médio','Todas as instalações BT, incluindo postos de transformação'],
['<strong>D</strong>','Engenheiro / Projectista','Licenciatura em Eng. Eléctrica','Projectos de MT, AT, subestações e distribuição']])+
IB('<strong>O Oaken Electrical habilita para as categorias B e C</strong> — cobrindo instalações residenciais, comerciais e industriais de Baixa Tensão, que representam mais de 95% do mercado de trabalho para electricistas em Angola.'))+
CB(H('fa-clipboard-list','Como Obter a Licença — Passo a Passo')+
TL([['Reunir documentação','BI ou passaporte válido, certificado de habilitações, atestado de residência, 2 fotografias tipo passe, comprovativo de pagamento da taxa'],
['Submeter requerimento ao MINEA','Departamento de Instalações Eléctricas — sede em Luanda ou delegações provinciais'],
['Prova de aptidão técnica','Exame que avalia legislação, normas RTIEBT e competências práticas de instalação'],
['Emissão da carteira profissional','Com categoria, número de licença e validade (tipicamente 3 anos)'],
['Renovação periódica','Mediante comprovativo de actividade profissional e formação contínua']]))+
QZ('Qual diploma regula especificamente o licenciamento de técnicos de instalações eléctricas em Angola?',['Lei nº 27/15','Decreto nº 40/04','Decreto nº 39-04','RTIEBT'],1)},

{t:'Decreto nº 39-04 — Estatuto do Técnico',html:
CB(H('fa-user-tie','Direitos, Deveres e Responsabilidades')+
P('Se o Decreto nº 40/04 diz <em>quem pode trabalhar</em>, o <strong>Decreto nº 39-04</strong> — Estatuto do Técnico de Instalação Eléctrica — diz <em>como deve trabalhar e com que responsabilidades</em>. É o "contrato social" entre o técnico, o Estado angolano e a sociedade.'))+
CB(H('fa-scale-balanced','Os Seus Direitos')+
UL(['<strong>Exercício exclusivo:</strong> apenas técnicos licenciados podem legalmente executar instalações eléctricas',
'<strong>Justa remuneração:</strong> direito a ser pago de acordo com as tabelas do sector',
'<strong>Formação contínua:</strong> acesso a actualização de conhecimentos e das normas',
'<strong>Defesa:</strong> em processo disciplinar, direito a apresentar defesa e recorrer',
'<strong>Identidade profissional:</strong> carteira reconhecida em todo o território nacional']))+
CB(H('fa-list-check','Os Seus Deveres')+
TB(['Dever','O que significa na prática'],[
['<strong>Competência técnica</strong>','Executar apenas trabalhos dentro da sua categoria licenciada'],
['<strong>Conformidade normativa</strong>','Cumprir RTIEBT, IEC 60364 e demais normas em vigor'],
['<strong>Dever de informação</strong>','Informar o cliente sobre âmbito, custos, riscos e limitações'],
['<strong>Sigilo profissional</strong>','Confidencialidade sobre instalações e dados dos clientes'],
['<strong>Responsabilidade civil</strong>','Responder por danos de instalações defeituosas'],
['<strong>Formação contínua</strong>','Manter-se actualizado nas normas e regulamentos'],
['<strong>Registo de obras</strong>','Arquivar memória descritiva e esquemas de cada trabalho']]))+
LAW('Decreto nº 39-04 — Princípio da Responsabilidade','O técnico de instalação eléctrica é responsável, perante os seus clientes e terceiros, pelos danos directamente resultantes de erros, omissões ou negligência no exercício das suas funções, nos termos da legislação civil e penal em vigor na República de Angola.')+
HI('<strong>Como se proteger:</strong> documente sempre tudo. Fotografe antes, durante e depois de cada trabalho. Elabore um relatório simples de cada instalação. Esta documentação é a sua principal defesa em caso de litígio futuro — e custa apenas alguns minutos por obra.')+
QZ('Se uma instalação feita por técnico licenciado causar incêndio por defeito de execução, quem responde?',['Apenas o proprietário, que contratou o serviço','A ENDE, que fornece a energia','O técnico que executou a instalação','Ninguém — é considerado caso fortuito'],2)},

{t:'Obrigações Legais em Obra',html:
CB(H('fa-helmet-safety','O Que a Lei Exige em Cada Trabalho')+
P('Além da licença e do conhecimento técnico, a legislação angolana estabelece obrigações concretas que o técnico deve cumprir em cada obra. Estas obrigações garantem a segurança dos utilizadores, a rastreabilidade das instalações e a qualidade dos trabalhos.')+
P('Muitos técnicos em Angola ignoram estas obrigações por desconhecimento ou por pressão do cliente para "fazer mais rápido e mais barato". O profissional formado conhece os seus deveres — e tem a firmeza de os cumprir.'))+
TB(['Tipo de obra','Documentação obrigatória','Quem aprova'],[
['Residência nova','Projecto eléctrico, Termo de Responsabilidade, Auto de Vistoria','MINEA / ENDE local'],
['Remodelação residencial','Relatório de inspecção, Termo de Responsabilidade','MINEA Provincial'],
['Instalação comercial','Projecto aprovado, Declaração de conformidade','MINEA + Licença Comercial'],
['Instalação industrial','Projecto por Engenheiro, inspecção obrigatória','MINEA + IRSE'],
['Posto de transformação','Projecto de MT, aprovação especial','ENDE / RNT-EP']])+
CB(H('fa-file-signature','O Termo de Responsabilidade')+
P('É o documento em que o técnico assume formalmente a responsabilidade técnica e legal pela instalação. Deve conter:')+
UL(['Identificação completa do técnico — nome, número de licença, categoria',
'Identificação do proprietário e do imóvel — morada completa',
'Descrição sumária dos trabalhos realizados',
'Declaração de conformidade com a RTIEBT e normas aplicáveis',
'Data e assinatura do técnico',
'Declaração do proprietário de que recebeu e aceitou os trabalhos'])+
HI('<strong>Prática profissional:</strong> prepare um modelo de Termo de Responsabilidade em PDF no telemóvel. Imprima duas cópias por obra — uma para o cliente, outra para o seu arquivo. Este simples gesto distingue imediatamente o técnico licenciado do trabalho informal.'))+
IS(IMG.docs,'Documentação técnica assinada — obrigação legal e protecção profissional do técnico')+
QZ('Qual documento assina o técnico assumindo responsabilidade técnica e legal pela instalação?',['Factura de serviços','Contrato de obra','Termo de Responsabilidade','Declaração do proprietário'],2)},

{t:'Fiscalização e Sanções',html:
CB(H('fa-magnifying-glass-dollar','Como Funciona a Fiscalização em Angola')+
P('A fiscalização das instalações eléctricas e dos técnicos é competência partilhada entre o <strong>MINEA</strong>, o <strong>IRSE</strong> e as <strong>Administrações Municipais</strong>. Pode ser:')+
UL(['<strong>Preventiva:</strong> aprovação de projecto e inspecção antes da ligação à rede',
'<strong>Rotineira:</strong> inspecções periódicas, sobretudo a instalações comerciais e industriais',
'<strong>Por denúncia:</strong> accionada por reclamações de vizinhos, proprietários ou entidades',
'<strong>Pós-acidente:</strong> investigação obrigatória após incêndio, electrocução ou acidente grave']))+
TB(['Infracção','Gravidade','Penalidade'],[
['Exercício sem licença','<strong style="color:#dc2626">Muito grave</strong>','Suspensão imediata, coima elevada, processo criminal'],
['Obra fora da categoria licenciada','<strong style="color:#dc2626">Grave</strong>','Suspensão temporária da licença, coima'],
['Instalação sem Termo de Responsabilidade','<strong style="color:#f59e0b">Moderada</strong>','Coima e obrigação de regularizar'],
['Incumprimento da RTIEBT','<strong style="color:#dc2626">Grave</strong>','Embargo da obra, reexecução a custo do técnico'],
['Ligação ilegal (bypass do contador)','<strong style="color:#dc2626">Muito grave</strong>','Corte, coima e processo criminal por furto de energia'],
['Falsificação de documentos','<strong style="color:#dc2626">Muito grave</strong>','Cancelamento da licença e processo criminal']])+
WB('<strong>Clientes que pedem irregularidades:</strong> em Angola é comum ouvir pedidos de ligação "sem meter", bypass de contadores ou instalação "sem papéis". Além de ser crime, <strong>o técnico é co-responsável</strong>. Recuse sempre e explique as consequências. Um cliente honesto acabará por preferir pagar a taxa de ligação regular.')+
CB(H('fa-triangle-exclamation','Em Caso de Acidente Eléctrico')+
OL(['<strong>Participação às autoridades</strong> — Polícia Nacional e MINEA notificados em 24 horas',
'<strong>Preservação do local</strong> — a instalação não deve ser tocada até inspecção oficial',
'<strong>Inspecção técnica</strong> — peritos do MINEA/IRSE elaboram relatório',
'<strong>Identificação de responsabilidade</strong> — o relatório aponta causas e responsáveis',
'<strong>Processo legal</strong> — havendo negligência técnica, o técnico pode ser indiciado criminalmente'])+
IB('<strong>Seguro de responsabilidade civil profissional:</strong> prática já comum em Portugal e no Brasil, começa a crescer em Angola. É fortemente recomendado para técnicos que executam obras de maior envergadura — o custo anual é irrisório face ao risco coberto.'))+
QZ('Um técnico sem licença executa uma instalação em Luanda. A que penalidade está sujeito?',['Apenas advertência verbal','Suspensão da actividade, coima e possível processo criminal','Obrigação de tirar a licença em 6 meses','Nenhuma — a fiscalização não é efectiva'],1)},

{t:'Hierarquia Normativa e Regulamentos do MINEA',html:
CB(H('fa-scroll','Do Topo à Base — Onde Encaixa Cada Norma')+
P('O <strong>MINEA</strong> é a entidade governamental responsável por definir, actualizar e fiscalizar as normas técnicas das instalações eléctricas em Angola. Além da Lei nº 27/15 e dos decretos, emite regularmente despachos, instruções técnicas e circulares normativas.')+
P('Acompanhar as publicações do MINEA no Diário da República é obrigação profissional. As normas podem ser actualizadas, os procedimentos de licenciamento alterados e novos requisitos técnicos introduzidos — sobretudo com a expansão das energias renováveis e da rede nacional.'))+
DG('Hierarquia normativa do sector eléctrico angolano',
`<svg viewBox="0 0 660 270" xmlns="http://www.w3.org/2000/svg"><rect x="180" y="10" width="300" height="42" rx="10" fill="#0B1F3A"/><text x="330" y="28" text-anchor="middle" font-size="12" fill="#fff" font-weight="bold">CONSTITUIÇÃO DA REPÚBLICA</text><text x="330" y="44" text-anchor="middle" font-size="10" fill="rgba(255,255,255,.7)">Acesso universal à energia</text><line x1="330" y1="52" x2="330" y2="70" stroke="#64748B" stroke-width="2"/><rect x="140" y="70" width="380" height="42" rx="10" fill="#FF6B00"/><text x="330" y="88" text-anchor="middle" font-size="12" fill="#fff" font-weight="bold">LEI Nº 27/15 — Lei Geral de Electricidade</text><text x="330" y="104" text-anchor="middle" font-size="10" fill="rgba(255,255,255,.85)">Diploma-mãe do sector</text><line x1="330" y1="112" x2="330" y2="130" stroke="#64748B" stroke-width="2"/><rect x="80" y="130" width="500" height="42" rx="10" fill="#1a365d"/><text x="330" y="148" text-anchor="middle" font-size="12" fill="#fff" font-weight="bold">DECRETOS PRESIDENCIAIS E EXECUTIVOS</text><text x="330" y="164" text-anchor="middle" font-size="10" fill="rgba(255,255,255,.7)">Dec. 40/04 (Licenciamento) · Dec. 39-04 (Estatuto)</text><line x1="330" y1="172" x2="330" y2="190" stroke="#64748B" stroke-width="2"/><rect x="40" y="190" width="580" height="42" rx="10" fill="#00A3A1"/><text x="330" y="208" text-anchor="middle" font-size="12" fill="#fff" font-weight="bold">REGULAMENTOS E NORMAS TÉCNICAS — MINEA</text><text x="330" y="224" text-anchor="middle" font-size="10" fill="rgba(255,255,255,.85)">RTIEBT · IEC 60364 · Despachos e circulares</text><line x1="330" y1="232" x2="330" y2="248" stroke="#64748B" stroke-width="2"/><rect x="10" y="248" width="640" height="16" rx="4" fill="#f0f4f8" stroke="#e2e8f0"/><text x="330" y="260" text-anchor="middle" font-size="10" fill="#64748B">NORMAS EMPRESARIAIS — ENDE · RNT-EP · Concessionárias provinciais</text></svg>`)+
CB(H('fa-book','A RTIEBT — o Código Técnico do Electricista')+
P('As <strong>Regras Técnicas das Instalações Eléctricas de Baixa Tensão</strong> são o principal instrumento normativo técnico em Angola, baseadas na norma europeia e na IEC 60364. Definem com detalhe como devem ser concebidas e executadas todas as instalações de BT (até 1.000 V).')+
UL(['<strong>Parte 1</strong> — Âmbito, finalidade e princípios fundamentais',
'<strong>Parte 2</strong> — Protecção para garantir a segurança (choques eléctricos)',
'<strong>Parte 3</strong> — Determinação das características gerais',
'<strong>Parte 4</strong> — Protecção contra sobreintensidades e sobretensões',
'<strong>Parte 5</strong> — Escolha e instalação de equipamentos e materiais',
'<strong>Parte 6</strong> — Verificação das instalações',
'<strong>Parte 7</strong> — Instalações e locais especiais'])+
HI('<strong>Quando um técnico diz "fiz segundo as normas" em Angola</strong>, significa que seguiu a <strong>RTIEBT</strong>. Não seguir a RTIEBT equivale, na prática, a não cumprir a lei angolana — com todas as consequências que isso acarreta.'))+
QZ('Na hierarquia normativa angolana, qual documento está acima da RTIEBT?',['Lei nº 27/15','IEC 60364','Normas da ENDE','A RTIEBT está no topo'],0)},

{t:'ENDE — Ligações, Vistorias e Procedimentos',html:
CB(H('fa-plug','A Empresa com Quem Mais Vai Trabalhar')+
P('A <strong>ENDE</strong> distribui a electricidade desde as subestações até às residências, escritórios e fábricas angolanas. É a entidade com quem o técnico electricista mais interage no dia-a-dia — em ligações novas, aumentos de potência e vistorias.'))+
TB(['Situação','Procedimento','Documentos necessários'],[
['Nova ligação (habitação)','Solicitar após vistoria aprovada','Auto de Vistoria, Termo de Responsabilidade, BI do proprietário'],
['Aumento de potência','Pedido de reclassificação tarifária','Projecto actualizado, Termo de Responsabilidade'],
['Mudança de titularidade','Requerimento no balcão ENDE','BI, contrato de compra/arrendamento'],
['Avaria na rede pública','Participar à ENDE — fora do âmbito do técnico privado','—'],
['Ligação ilegal (bypass)','<strong style="color:#dc2626">NUNCA executar</strong> — crime de furto de energia','—']])+
CB(H('fa-clipboard-check','O Auto de Vistoria — O Que a ENDE Verifica')+
P('Antes de ligar um novo imóvel à rede, a ENDE realiza uma vistoria técnica. Preparar a instalação para passar à primeira é sinal de profissionalismo — e evita atrasos que prejudicam a sua reputação.')+
UL(['<strong>Quadro de contagem:</strong> posição acessível, protecção adequada, dimensão correcta',
'<strong>Disjuntor geral e diferencial:</strong> instalados, calibrados e funcionais',
'<strong>Ligação à terra:</strong> eléctrodo instalado, resistência dentro do exigido para o DR',
'<strong>Secção dos condutores:</strong> adequada à potência contratada',
'<strong>Cores dos condutores:</strong> castanho/preto (L), azul (N), verde-amarelo (PE)',
'<strong>Protecção mecânica:</strong> cabos em calha, conduta ou embebidos'])+
IB('<strong>Dica que poupa tempo:</strong> antes de solicitar a vistoria da ENDE, faça você mesmo uma auto-inspecção com esta checklist. Vistorias falhadas atrasam a ligação do cliente em semanas e prejudicam a sua credibilidade profissional.'))+
IS(IMG.rede,'Ligação à rede da ENDE — último passo após aprovação da vistoria técnica')+
QZ('Antes de a ENDE ligar uma habitação nova à rede, o que é obrigatório?',['Apenas pagar a taxa de ligação','Vistoria técnica aprovada com Auto de Vistoria e Termo de Responsabilidade','Apenas a assinatura do proprietário','Nada — a ligação é automática'],1)},

{t:'Responsabilidade Civil e Garantias',html:
CB(H('fa-shield-halved','Até Onde Vai a Sua Responsabilidade')+
P('O Decreto nº 39-04, em articulação com o Código Civil angolano, estabelece que o técnico responde pelos danos resultantes de erros, omissões ou negligência. Compreender os limites e prazos desta responsabilidade é essencial para se proteger — e para definir correctamente as garantias que oferece ao cliente.'))+
TB(['Tipo de dano','Responsabilidade','Prazo típico'],[
['<strong>Danos materiais</strong>','Incêndio, avaria de equipamentos, destruição de bens','Período de garantia acordado'],
['<strong>Danos pessoais</strong>','Electrocução, queimaduras, lesões','Responsabilidade civil + eventual processo criminal'],
['<strong>Defeitos de execução</strong>','Ligações mal feitas, cabos soltos, disjuntores mal calibrados','Mínimo 1 ano (prática do sector)'],
['<strong>Vícios ocultos</strong>','Isolamento degradado, terra insuficiente','Até 5 anos'],
['<strong>Equipamentos</strong>','Garantia do fabricante','2 anos (material de qualidade)']])+
CB(H('fa-file-contract','Como Definir a Garantia por Escrito')+
P('Inclua sempre no Termo de Responsabilidade uma cláusula de garantia clara. Isto protege-o de reclamações abusivas e dá segurança ao cliente:')+
UL(['<strong>Prazo:</strong> defina o período (recomendado: 12 meses para execução)',
'<strong>Âmbito:</strong> especifique que cobre defeitos de execução, não mau uso',
'<strong>Exclusões:</strong> sobrecargas provocadas pelo cliente, danos por descargas atmosféricas sem DPS instalado, intervenções de terceiros',
'<strong>Condições:</strong> a garantia cessa se outra pessoa intervier na instalação'])+
HI('<strong>Protecção prática:</strong> tire fotografias detalhadas do quadro concluído, com todos os disjuntores etiquetados e visíveis. Registe as medições de isolamento e de terra. Se um ano depois surgir uma reclamação, estes registos provam o estado em que entregou a obra.'))+
QZ('Qual é o prazo mínimo de garantia recomendado pelas boas práticas do sector para defeitos de execução em Angola?',['30 dias','6 meses','1 ano','10 anos'],2)},

{t:'Segurança do Trabalho e Legislação Laboral',html:
CB(H('fa-user-shield','O Enquadramento Legal da Segurança')+
P('Além das normas técnicas, o técnico electricista está sujeito à legislação laboral angolana em matéria de segurança e saúde no trabalho. Isto aplica-se tanto ao trabalhador por conta de outrem como ao técnico independente que contrata ajudantes.')+
UL(['<strong>Fornecimento de EPI:</strong> o empregador é obrigado a fornecer gratuitamente o equipamento de protecção individual adequado',
'<strong>Formação em segurança:</strong> todo o trabalhador deve receber formação sobre os riscos da sua função',
'<strong>Participação de acidentes:</strong> acidentes de trabalho devem ser participados às autoridades competentes',
'<strong>Seguro de acidentes de trabalho:</strong> obrigatório para trabalhadores por conta de outrem',
'<strong>Exames médicos:</strong> admissão e periódicos, conforme o risco da actividade']))+
CB(H('fa-list-check','Responsabilidades do Técnico Independente')+
P('Se trabalha por conta própria e contrata ajudantes — situação muito comum em Angola — passa a ter obrigações de empregador:')+
TB(['Obrigação','O que fazer na prática'],[
['Fornecer EPI','Luvas isolantes, óculos, calçado dieléctrico para cada ajudante'],
['Formar','Explicar os riscos e as 5 Regras de Ouro antes do primeiro trabalho'],
['Supervisionar','Não deixar ajudante sem formação intervir em circuito energizado'],
['Segurar','Contratar seguro de acidentes de trabalho'],
['Delimitar zonas','Sinalizar e isolar a área de trabalho de terceiros']])+
WB('<strong>Risco frequentemente ignorado:</strong> muitos técnicos em Angola levam ajudantes sem formação nem EPI para obras. Se ocorrer um acidente, a responsabilidade legal e civil recai <strong>integralmente sobre o técnico</strong>. Nunca coloque alguém sem formação a trabalhar em circuitos eléctricos.'))+
QZ('Um técnico independente em Angola contrata um ajudante. Quem é responsável por fornecer o EPI?',['O ajudante compra o seu próprio EPI','O técnico que o contratou','O cliente da obra','O MINEA'],1)},

{t:'Ética Profissional e Relação com o Cliente',html:
CB(H('fa-handshake','O Que Distingue o Profissional')+
P('Num mercado onde o sector informal ainda é dominante, a ética profissional é o maior diferencial competitivo do técnico licenciado em Angola. Clientes que já foram enganados por trabalhos mal feitos valorizam enormemente quem é transparente, documenta o trabalho e assume responsabilidade.'))+
CB(H('fa-comments','Como Comunicar com o Cliente')+
UL(['<strong>Orçamento por escrito antes de começar</strong> — discriminando material e mão de obra separadamente',
'<strong>Explique a lei ao cliente</strong> — muitos pedem irregularidades por puro desconhecimento; eduque-os',
'<strong>Seja transparente sobre limitações</strong> — se a instalação existente tem problemas graves, documente e informe por escrito',
'<strong>Não prometa o que não pode cumprir</strong> — prazos irrealistas destroem a confiança',
'<strong>Explique o que fez</strong> — no fim da obra, mostre o quadro, explique cada disjuntor e o funcionamento do DR',
'<strong>Defina a garantia claramente</strong> — por escrito, com âmbito e exclusões']))+
CB(H('fa-ban','Situações a Recusar Sempre')+
TB(['Pedido do cliente','Resposta profissional'],[
['"Ligue sem passar pelo contador"','Recusar — é crime de furto de energia; explicar as consequências'],
['"Não precisa de papéis"','Recusar — o Termo de Responsabilidade protege ambos'],
['"Use cabo mais fino para poupar"','Recusar — risco de incêndio; explicar P = I²R'],
['"Não é preciso terra"','Recusar — é exigência da RTIEBT e da vistoria ENDE'],
['"Faz sem licença que eu não digo"','Recusar — a responsabilidade é sempre do técnico']])+
HI('<strong>Argumento que funciona com clientes angolanos:</strong> "Se a sua casa arder por causa de uma instalação irregular, a seguradora não paga nada. E se alguém se electrocutar, a responsabilidade criminal é minha — mas o luto é seu." A explicação honesta do risco convence mais do que a insistência.'))+
IS(IMG.entrega,'Comunicação clara e documentação entregue — o diferencial do técnico profissional em Angola')+
QZ('Um cliente pede uma ligação "sem papéis e mais barata". Qual a resposta profissional correcta?',['Aceitar — o cliente tem sempre razão','Fazer mas guardar os documentos sem entregar','Recusar, explicar as consequências legais e propor a solução correcta','Executar sem licença e cobrar menos'],2)},

{t:'Formalização do Negócio em Angola',html:
CB(H('fa-briefcase','De Técnico a Empresário')+
P('Muitos técnicos electricistas em Angola trabalham de forma informal — o que limita o acesso a obras maiores, a clientes empresariais e a contratos públicos. A formalização abre portas a um mercado muito mais rentável.'))+
CB(H('fa-list-ol','Passos para Formalizar')+
TL([['Obter a licença profissional','Decreto nº 40/04 — categoria adequada ao tipo de trabalho que pretende executar'],
['Registar actividade','Como empresário em nome individual ou constituindo sociedade (Lda.)'],
['Obter NIF','Número de Identificação Fiscal junto da Administração Geral Tributária'],
['Emitir facturas','Obrigação fiscal e requisito para trabalhar com empresas'],
['Abrir conta bancária empresarial','Separar as finanças pessoais das do negócio'],
['Considerar seguro de responsabilidade civil','Proteger o património pessoal em caso de sinistro']]))+
CB(H('fa-chart-line','O Que a Formalização Permite')+
TB(['Sem formalização','Com formalização'],[
['Apenas clientes particulares','Empresas, condomínios, instituições e Estado'],
['Sem emissão de factura','Factura legal — requisito de qualquer empresa'],
['Sem acesso a concursos públicos','Pode concorrer a concursos do Estado'],
['Sem crédito bancário para o negócio','Acesso a financiamento e leasing de equipamento'],
['Preços comprimidos pela concorrência informal','Posicionamento premium justificado']])+
IB('<strong>Realidade do mercado angolano:</strong> nenhuma empresa, condomínio ou instituição pública contrata um técnico que não possa emitir factura. Ao formalizar, deixa de competir por preço com o sector informal e passa a competir por qualidade num segmento muito mais rentável.'))+
QZ('O que permite ao técnico angolano trabalhar com empresas e concorrer a obras públicas?',['Apenas ter muitos anos de experiência','Formalizar a actividade com licença, NIF e capacidade de emitir factura','Ter as melhores ferramentas','Cobrar o preço mais baixo do mercado'],1)},

{t:'Orçamentação de Trabalhos Eléctricos',html:
CB(H('fa-calculator','Como Orçamentar Sem Perder Dinheiro')+
P('Orçamentar mal é a causa nº 1 de fracasso de técnicos independentes em Angola. Orçamentos feitos "de cabeça" esquecem custos que depois saem do bolso do técnico. Um orçamento profissional discrimina tudo.'))+
CB(H('fa-list-check','Estrutura de um Orçamento Completo')+
TB(['Rubrica','O que incluir'],[
['<strong>1. Material eléctrico</strong>','Cabos, disjuntores, DR, DPS, quadro, tomadas, interruptores, luminárias'],
['<strong>2. Material de instalação</strong>','Tubagem, calhas, caixas, buchas, fita, terminais, abraçadeiras'],
['<strong>3. Mão de obra</strong>','Horas de trabalho × valor/hora × número de técnicos'],
['<strong>4. Deslocações</strong>','Combustível, transporte de material, número de viagens'],
['<strong>5. Serviços externos</strong>','Roços na parede, reboco, pintura de reparação, se aplicável'],
['<strong>6. Documentação</strong>','Elaboração de projecto, esquema unifilar, Termo de Responsabilidade'],
['<strong>7. Margem de imprevistos</strong>','10 a 15% — obras antigas reservam sempre surpresas'],
['<strong>8. Margem de lucro</strong>','A sua remuneração pelo risco e responsabilidade assumidos']]))+
CB(H('fa-triangle-exclamation','Erros de Orçamentação que Custam Caro')+
UL(['❌ Esquecer o material de instalação (tubagem, caixas, buchas) — pode ser 20% do custo total',
'❌ Não contar as deslocações — em Luanda, o trânsito consome horas produtivas',
'❌ Não prever imprevistos em obras de remodelação — paredes antigas escondem surpresas',
'❌ Não cobrar a elaboração do projecto e documentação — é trabalho técnico qualificado',
'❌ Dar preço por telefone sem ver a obra — é a forma mais rápida de perder dinheiro',
'❌ Não definir claramente o que está e o que não está incluído'])+
HI('<strong>Regra de ouro:</strong> nunca dê um orçamento sem visitar o local. Uma visita de 30 minutos evita perder dias de trabalho não previsto — e permite identificar problemas na instalação existente que podem gerar trabalho adicional legítimo.'))+
QZ('Qual percentagem de margem para imprevistos é recomendada em orçamentos de remodelação eléctrica?',['0% — o orçamento deve ser exacto','10 a 15%','50%','Não se deve prever imprevistos'],1)},

{t:'Normas Internacionais — IEC 60364',html:
CB(H('fa-globe','A Norma que Fundamenta a RTIEBT')+
P('A <strong>IEC 60364</strong> — "Low-voltage electrical installations" — é a norma internacional publicada pela International Electrotechnical Commission que serve de base às regras técnicas de instalações eléctricas de baixa tensão em dezenas de países, incluindo Angola através da RTIEBT.')+
P('Conhecer a estrutura da IEC 60364 permite ao técnico angolano consultar directamente a fonte quando a RTIEBT não é suficientemente explícita, e compreender por que razão as regras existem.'))+
TB(['Parte IEC 60364','Tema','Correspondência RTIEBT'],[
['<strong>60364-1</strong>','Princípios fundamentais e definições','Parte 1'],
['<strong>60364-4-41</strong>','Protecção contra choques eléctricos','Parte 2'],
['<strong>60364-4-42</strong>','Protecção contra efeitos térmicos','Parte 3'],
['<strong>60364-4-43</strong>','Protecção contra sobreintensidades','Parte 4'],
['<strong>60364-5-52</strong>','Canalizações eléctricas','Parte 5'],
['<strong>60364-5-54</strong>','Ligações à terra e condutores de protecção','Parte 5'],
['<strong>60364-6</strong>','Verificação','Parte 6'],
['<strong>60364-7-701</strong>','Locais com banheira ou duche','Parte 7']])+
CB(H('fa-circle-check','Outras Normas IEC Relevantes')+
UL(['<strong>IEC 60617</strong> — Símbolos gráficos para esquemas eléctricos',
'<strong>IEC 60446</strong> — Identificação de condutores por cores',
'<strong>IEC 60529</strong> — Graus de protecção dos invólucros (códigos IP)',
'<strong>IEC 60898</strong> — Disjuntores para instalações domésticas (curvas B, C, D)',
'<strong>IEC 61008/61009</strong> — Interruptores diferenciais (DR)',
'<strong>IEC 60034</strong> — Máquinas eléctricas rotativas (motores)',
'<strong>IEC 62305</strong> — Protecção contra descargas atmosféricas (SPDA)'])+
IB('<strong>Como usar isto na prática:</strong> ao especificar material para uma obra em Angola, exija sempre equipamentos com marcação de conformidade IEC. Material sem certificação — muito comum nos mercados informais — pode não suportar as correntes declaradas e falhar exactamente no momento em que devia proteger.'))+
QZ('Qual norma internacional serve de base técnica à RTIEBT adoptada em Angola?',['ABNT NBR 5410','IEC 60364','NEC (National Electrical Code)','ISO 9001'],1)},

{t:'Prática EWS — Circuito com Protecções Completas',sw:'EWS',html:
CB(H('fa-shield','Montar uma Instalação Legal do Zero')+
P('Nesta prática vamos montar no EWS um circuito residencial completo, com todas as protecções que a RTIEBT e a vistoria da ENDE exigem em Angola. É a materialização prática de tudo o que estudámos sobre legislação e normas.'))+
CB(H('fa-list-ol','Sequência de Montagem')+
OL(['Colocar a <strong>fonte de 220 V / 50 Hz</strong> (simula a chegada da ENDE)',
'Adicionar o <strong>disjuntor geral</strong> (ex.: 40 A curva C)',
'Adicionar o <strong>DR geral de 30 mA</strong> logo a seguir ao disjuntor geral',
'Adicionar o <strong>DPS Tipo 2</strong> ligado entre fase/neutro e terra',
'Derivar três circuitos: iluminação (10 A), tomadas (16 A) e chuveiro (25 A)',
'Ligar o <strong>condutor PE verde-amarelo</strong> a todas as massas e ao eléctrodo de terra',
'Etiquetar cada disjuntor com a sua função',
'Simular e testar o funcionamento de cada circuito'])+
DG('Quadro residencial completo conforme RTIEBT',
`<svg viewBox="0 0 660 260" xmlns="http://www.w3.org/2000/svg"><rect x="15" y="80" width="60" height="55" rx="8" fill="#0B1F3A"/><text x="45" y="103" text-anchor="middle" font-size="10" fill="#FF6B00" font-weight="bold">ENDE</text><text x="45" y="120" text-anchor="middle" font-size="9" fill="#fff">220 V</text><line x1="75" y1="95" x2="115" y2="95" stroke="#8B4513" stroke-width="3"/><line x1="75" y1="120" x2="115" y2="120" stroke="#3b82f6" stroke-width="3"/><rect x="115" y="78" width="62" height="60" rx="6" fill="#FF6B00"/><text x="146" y="102" text-anchor="middle" font-size="10" fill="#fff" font-weight="bold">DISJ.</text><text x="146" y="118" text-anchor="middle" font-size="10" fill="#fff" font-weight="bold">GERAL</text><text x="146" y="150" text-anchor="middle" font-size="9" fill="#64748B">40 A curva C</text><line x1="177" y1="95" x2="205" y2="95" stroke="#8B4513" stroke-width="3"/><line x1="177" y1="120" x2="205" y2="120" stroke="#3b82f6" stroke-width="3"/><rect x="205" y="78" width="62" height="60" rx="6" fill="#0B1F3A"/><text x="236" y="102" text-anchor="middle" font-size="11" fill="#fff" font-weight="bold">DR</text><text x="236" y="118" text-anchor="middle" font-size="9" fill="#FF6B00">30 mA</text><text x="236" y="150" text-anchor="middle" font-size="9" fill="#64748B">Protege pessoas</text><line x1="267" y1="95" x2="300" y2="95" stroke="#8B4513" stroke-width="3"/><line x1="267" y1="120" x2="300" y2="120" stroke="#3b82f6" stroke-width="3"/><rect x="300" y="78" width="55" height="60" rx="6" fill="#00A3A1"/><text x="327" y="103" text-anchor="middle" font-size="10" fill="#fff" font-weight="bold">DPS</text><text x="327" y="119" text-anchor="middle" font-size="9" fill="#fff">Tipo 2</text><text x="327" y="150" text-anchor="middle" font-size="9" fill="#64748B">Sobretensões</text><line x1="355" y1="95" x2="400" y2="95" stroke="#8B4513" stroke-width="3.5"/><line x1="400" y1="40" x2="400" y2="180" stroke="#8B4513" stroke-width="4"/><text x="415" y="35" font-size="10" fill="#8B4513" font-weight="bold">BARRAMENTO FASE</text><rect x="440" y="42" width="90" height="30" rx="5" fill="#f0f4f8" stroke="#0B1F3A" stroke-width="1.5"/><text x="485" y="62" text-anchor="middle" font-size="10" fill="#0B1F3A">Ilumin. 10 A</text><line x1="400" y1="57" x2="440" y2="57" stroke="#8B4513" stroke-width="2.5"/><rect x="440" y="95" width="90" height="30" rx="5" fill="#f0f4f8" stroke="#0B1F3A" stroke-width="1.5"/><text x="485" y="115" text-anchor="middle" font-size="10" fill="#0B1F3A">Tomadas 16 A</text><line x1="400" y1="110" x2="440" y2="110" stroke="#8B4513" stroke-width="2.5"/><rect x="440" y="148" width="90" height="30" rx="5" fill="#f0f4f8" stroke="#0B1F3A" stroke-width="1.5"/><text x="485" y="168" text-anchor="middle" font-size="10" fill="#0B1F3A">Chuveiro 25 A</text><line x1="400" y1="163" x2="440" y2="163" stroke="#8B4513" stroke-width="2.5"/><line x1="327" y1="138" x2="327" y2="210" stroke="#16a34a" stroke-width="3"/><line x1="327" y1="210" x2="580" y2="210" stroke="#16a34a" stroke-width="3"/><line x1="580" y1="72" x2="580" y2="210" stroke="#16a34a" stroke-width="3"/><line x1="530" y1="57" x2="580" y2="57" stroke="#16a34a" stroke-width="2"/><line x1="530" y1="110" x2="580" y2="110" stroke="#16a34a" stroke-width="2"/><line x1="530" y1="163" x2="580" y2="163" stroke="#16a34a" stroke-width="2"/><line x1="310" y1="230" x2="344" y2="230" stroke="#16a34a" stroke-width="3.5"/><line x1="315" y1="238" x2="339" y2="238" stroke="#16a34a" stroke-width="2.5"/><line x1="320" y1="246" x2="334" y2="246" stroke="#16a34a" stroke-width="2"/><line x1="327" y1="210" x2="327" y2="230" stroke="#16a34a" stroke-width="3"/><text x="327" y="258" text-anchor="middle" font-size="10" fill="#16a34a" font-weight="bold">ELÉCTRODO DE TERRA</text></svg>`))+
CB(H('fa-clipboard-check','Checklist de Conformidade')+
UL(['☐ Disjuntor geral dimensionado para a potência contratada',
'☐ DR de 30 mA a proteger todos os circuitos',
'☐ DPS Tipo 2 instalado (obrigatório em Angola pela incidência de raios)',
'☐ Cada circuito com o seu disjuntor de calibre adequado',
'☐ Condutor PE verde-amarelo em todos os pontos',
'☐ Eléctrodo de terra com resistência dentro do exigido',
'☐ Todos os disjuntores etiquetados',
'☐ Cores dos condutores conforme RTIEBT'])+
HI('Esta é exactamente a configuração que a ENDE espera encontrar numa vistoria de ligação nova em Angola. Se o quadro tiver estes elementos, correctamente dimensionados e identificados, a vistoria passa à primeira.'))+
QZ('Que dispositivo é obrigatório em Angola para proteger a instalação contra sobretensões provocadas por descargas atmosféricas?',['Apenas o disjuntor geral','O DR de 30 mA','O DPS (Dispositivo de Protecção contra Sobretensões)','O fusível da ENDE'],2)},

{t:'Revisão e Preparação para o Exame do Módulo 2',html:
CB(H('fa-graduation-cap','O Quadro Legal que Domina Agora')+
UL(['✅ <strong>Lei nº 27/15</strong> — princípios, estrutura e agentes do sector eléctrico angolano',
'✅ <strong>Decreto nº 40/04</strong> — as 4 categorias de licença e o processo de obtenção',
'✅ <strong>Decreto nº 39-04</strong> — direitos, deveres e responsabilidade civil e penal',
'✅ <strong>MINEA, IRSE, RNT-EP e ENDE</strong> — quem faz o quê e quando interagir com cada um',
'✅ <strong>Documentação obrigatória</strong> — Termo de Responsabilidade, Auto de Vistoria, projecto aprovado',
'✅ <strong>Fiscalização e sanções</strong> — infracções, penalidades e procedimento pós-acidente',
'✅ <strong>Hierarquia normativa</strong> — Constituição → Lei → Decretos → RTIEBT → normas ENDE',
'✅ <strong>IEC 60364</strong> — a norma internacional que fundamenta a RTIEBT',
'✅ <strong>Ética profissional</strong> — o que recusar e como comunicar com o cliente',
'✅ <strong>Formalização e orçamentação</strong> — de técnico informal a empresa credível']))+
CB(H('fa-brain','Os Números da Lei que Tem de Saber de Cor')+
TB(['Diploma','Número','Objecto'],[
['Lei Geral de Electricidade','<strong>Lei nº 27/15</strong>','Princípios gerais do sector eléctrico'],
['Licenciamento de técnicos','<strong>Decreto nº 40/04</strong>','Quem pode executar instalações'],
['Estatuto do técnico','<strong>Decreto nº 39-04</strong>','Direitos, deveres e responsabilidades'],
['Norma técnica base','<strong>RTIEBT</strong>','Como executar as instalações'],
['Norma internacional','<strong>IEC 60364</strong>','Fundamento técnico da RTIEBT']])+
IB('<strong>No exame e no exame do MINEA:</strong> estes cinco números são perguntados quase sempre. Memorize a associação diploma → objecto. É a informação legal mais frequentemente avaliada em qualquer prova de licenciamento em Angola.'))+
QZ('Associe correctamente: qual diploma define os DIREITOS E DEVERES do técnico de instalação eléctrica?',['Lei nº 27/15','Decreto nº 40/04','Decreto nº 39-04','RTIEBT'],2)}
]};

const M3 = {n:3,fase:1,soft:'EWS',img:IMG.quadro2,
titulo:'RTIEBT — Partes 1 e 2',
desc:'Âmbito e princípios da RTIEBT, definições normalizadas, condições gerais de instalação, graus IP, categorias de tensão, protecção contra choques eléctricos e os esquemas de ligação à terra TT, TN e IT.',
aulas:[
A('RTIEBT: Objecto, Âmbito de Aplicação e Definições Fundamentais',null,[
CB(H('fa-scroll','O Código Técnico do Electricista Angolano')+
P('O <strong>RTIEBT</strong> é o Regulamento Técnico de Instalações Eléctricas de Baixa Tensão — o documento normativo que estabelece as regras para o projecto, execução, exploração e manutenção de instalações eléctricas de baixa tensão em Angola. É de observância obrigatória: a sua violação constitui infracção nos termos da Lei n.º 27/15 e do Decreto n.º 40/04.')+
P('Em Março de 2024, um técnico projectou a instalação eléctrica de uma escola secundária no Lubango com base apenas na experiência empírica, sem consultar o RTIEBT. Na vistoria, a ENDE detectou o cabo de neutro com secção inferior à fase, o disjuntor geral sem poder de corte suficiente e um aterramento fora do esquema TT exigido — a instalação foi reprovada e o técnico teve de refazer todo o projecto, atrasando a abertura da escola em dois meses.')+
IB('O RTIEBT é complementar à <strong>IEC 60364</strong> (norma internacional), adaptada à realidade angolana: tensão 220/380 V, 50 Hz, clima tropical e práticas da ENDE.')),
CB(H('fa-bullseye','Objecto do RTIEBT')+
UL(['<strong>Segurança de pessoas e bens</strong> — protecção contra choques, sobreaquecimento, incêndios e explosões',
'<strong>Funcionamento correcto</strong> — a instalação opera dentro dos parâmetros nominais',
'<strong>Durabilidade</strong> — materiais adequados ao clima angolano (humidade, temperatura, poeira)',
'<strong>Eficiência energética</strong> e <strong>compatibilidade</strong> com a rede da ENDE'])),
TB(['Parte','Tema'],[
['<strong>Parte 1</strong>','Objecto, âmbito e definições fundamentais'],
['<strong>Parte 2</strong>','Definições (glossário completo)'],
['<strong>Parte 3</strong>','Características gerais — classificação, esquemas de terra'],
['<strong>Parte 4</strong>','Protecções — choques, sobreintensidades, sobretensões'],
['<strong>Parte 5</strong>','Escolha e montagem de equipamentos'],
['<strong>Parte 6</strong>','Verificação e ensaios'],
['<strong>Parte 7</strong>','Locais especiais']]),
CB(H('fa-ruler','Âmbito de Aplicação')+
P('Aplica-se a instalações com tensão nominal ≤ 1.000 V CA (ou 1.500 V CC) — o caso angolano de 220/380 V. Cobre instalações residenciais, comerciais, industriais, agrícolas, provisórias (estaleiros, feiras) e de iluminação pública.')+
P('<strong>Excluído do âmbito:</strong> instalações de MT/AT (RNT-EP), meios de transporte, máquinas-ferramenta, exploração mineira, e a alimentação de sistemas de telecomunicações (excepto a parte eléctrica).'))+
TB(['Termo do glossário','Definição'],[
['Baixa Tensão (BT)','≤ 1.000 V CA — em Angola, 220/380 V'],
['Tensão de contacto','Tensão que aparece em órgãos acessíveis por defeito de isolamento'],
['Corrente de defeito','Corrente que circula por falha de isolamento ou curto-circuito'],
['Sobrecarga','Corrente superior à nominal, mas inferior à de curto-circuito'],
['Condutor de protecção (PE)','Liga as massas à terra, para protecção contra choques'],
['Condutor PEN','Acumula neutro (N) e protecção (PE) num único condutor (TN-C)'],
['Queda de tensão','Diferença entre a tensão na origem e no ponto de utilização — máx. 5% iluminação, 7% outros usos']])+
WB('<strong>Caso real (Luanda, 2022):</strong> um técnico chamou "terra" a um condutor que era, na verdade, o neutro, e ligou-o à carcaça do quadro. Um curto-circuito na fase deixou a carcaça energizada e um funcionário sofreu um choque grave. <strong>Como evitar:</strong> nunca confundir neutro (N) com condutor de protecção (PE) — a precisão da terminologia do RTIEBT tem consequências físicas reais.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Partes 1 e 2 · IEC 60364-1 · Lei n.º 27/15.')],
QZ('Qual é a tensão máxima em CA que define o âmbito de aplicação do RTIEBT?',['220 V','380 V','1.000 V','50.000 V'],2)),

A('Classificação das Instalações Eléctricas Segundo o RTIEBT',null,[
CB(H('fa-sitemap','Um Centro Comercial com Requisitos Diferentes por Zona')+
P('Em 2024, um técnico projectou um centro comercial no Kilamba com lojas, supermercado, cinema e parque subterrâneo. Classificando correctamente segundo o RTIEBT — instalação "comercial" com zonas "especiais" no parque (risco de gases, humidade) — exigiu cabos com protecção mecânica reforçada, iluminação de emergência, ventilação forçada e DR de 30 mA em todas as tomadas. O projecto foi aprovado pela ENDE sem problemas.')),
CB(H('fa-list','Critérios de Classificação')+
UL(['<strong>Pela tensão:</strong> BT (≤1.000 V), MT (1-36 kV), AT (&gt;36 kV)',
'<strong>Pela finalidade:</strong> residencial, comercial, industrial, agrícola, serviços públicos, provisórias',
'<strong>Pelo tipo de corrente:</strong> CA (a maioria em Angola) ou CC (solar, baterias)',
'<strong>Pela localização:</strong> interior, exterior, locais especiais (piscinas, cozinhas industriais)'])),
TB(['Tipo','Exemplos em Angola','Tensão','Requisitos principais'],[
['<strong>Residencial</strong>','Casas no Talatona, apartamentos no Kilamba','220 V','TT, DR 30mA, secções 1,5/2,5/4mm²'],
['<strong>Comercial</strong>','Lojas, escritórios, supermercados','220/380 V','TT, DR 30mA (tomadas) + 300mA (incêndio), iluminação de emergência'],
['<strong>Industrial</strong>','Fábricas em Viana, armazéns no Zango','380 V','TT ou TN-S, disjuntores curva D, SPDA obrigatório'],
['<strong>Locais especiais</strong>','Piscinas, cozinhas industriais, postos de combustível','220/380 V','DR 30mA, distâncias de segurança, IP adequado']])+
CB(H('fa-house','Residencial em Detalhe')+
P('Potência contratada geralmente até 13,8 kVA (63 A). Circuitos mínimos: iluminação, tomadas gerais, cozinha, um por AC &gt;2 kW, chuveiro. Em banheiros, tomadas e interruptores a ≥0,60 m da zona de banho, com DR de 30 mA.'))+
WB('<strong>Caso real (Luanda, 2023):</strong> uma lavandaria industrial foi projectada como residencial, com DR de 30 mA em circuitos de motores de 5 kW — disparava a cada arranque. <strong>Como evitar:</strong> para motores, dispensar o DR se a resistência de terra for muito baixa (&lt;2 Ω), ou usar DR selectivo (tipo S) ou "super-imune" (SI).')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 3 (classificação) e Parte 7 (locais especiais).')],
QZ('Uma lavandaria industrial com motores de 5 kW tem DRs de 30mA que disparam a cada arranque. Qual a causa e a solução mais provável?',['O DR está avariado — substituir por disjuntor comum','Sensibilidade inadequada para motores — usar DR selectivo (S) ou dispensar se a terra for muito baixa','A instalação deve ser trifásica','Os motores estão sobrecarregados'],1)),

A('Esquemas de Ligação à Terra: Sistema TT',null,[
CB(H('fa-earth-africa','O Sistema Padrão de Angola')+
P('Num prédio no Talatona, o técnico instalou um eléctrodo de terra (haste de cobre de 2,4 m), ligou todas as carcaças metálicas a esse eléctrodo, e mediu uma resistência de terra de <strong>8 Ω</strong>. Calculou a corrente de defeito: I_d = 220/8 = <strong>27,5 A</strong> — muito superior aos 30 mA do DR escolhido, garantindo disparo em milissegundos.')+
P('No sistema TT, o neutro da fonte (ENDE) está ligado à terra na subestação, e as massas da instalação do consumidor estão ligadas a <strong>uma terra local independente</strong>. Não há PEN — o neutro (N) e a protecção (PE) são sempre condutores separados.'))+
CB(H('fa-calculator','Dimensionamento da Resistência de Terra')+
F('R_T ≤ V / (5 × I_Δn)','Fórmula de segurança para o sistema TT')+
P('Para um DR de 30 mA: R_T ≤ 220 / (5×0,03) ≈ 1.467 Ω — um limite muito alto. Na prática, a ENDE recomenda <strong>R_T ≤ 10 Ω</strong> (idealmente ≤5 Ω) para garantir margem mesmo com variação de humidade do solo.')+
TB(['Requisitos do DR no TT','Valor'],[
['Sensibilidade (I_Δn)','30 mA (geral) · 10 mA (locais especiais)'],
['Corrente nominal (In)','≥ corrente de carga do circuito'],
['Tipo','AC (cargas resistivas) ou A (electrónica)']]))+
CB(H('fa-scale-balanced','Vantagens e Desvantagens')+
UL(['<strong>Vantagens:</strong> simples, seguro com DR, isola a instalação de sobretensões da rede ENDE',
'<strong>Desvantagens:</strong> depende inteiramente do DR; resistência de terra difícil de baixar em solos rochosos/secos (Huambo, Namibe)']))+
WB('<strong>Caso real (Luanda, 2023):</strong> um técnico ligou por engano o neutro ao barramento de terra no quadro TT — a carcaça ficou ao potencial da fase (220V) apesar do DR de 30mA disparar durante o defeito. <strong>Como evitar:</strong> nunca ligar N ao PE num sistema TT — mantê-los sempre separados.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 3.2 e Parte 4.1 · IEC 60364-4-41.')],
QZ('Uma residência no Huambo tem resistência de terra medida de 50 Ω (solo rochoso e seco). A corrente de defeito máxima (220V) é suficiente para disparar um DR de 30mA?',['Não — 220/50=4,4A, muito superior a 30mA, dispara sem problema','Sim, mas é preciso reduzir R_T para menos de 1.467 Ω','A corrente de defeito é insuficiente porque R_T é muito baixa','O DR nunca dispara com resistência de terra alta'],0)),

A('Esquemas de Ligação à Terra: Sistema TN (TN-C, TN-S, TN-C-S)',null,[
CB(H('fa-network-wired','O PEN que Poupa um Condutor')+
P('Num edifício de escritórios no Talatona, a ENDE forneceu um ramal com 4 condutores: três fases e um <strong>PEN</strong> (Protecção e Neutro combinados). No quadro geral, o técnico ligou o PEN ao barramento de terra e, a partir daí, separou N e PE para os quadros secundários — um sistema <strong>TN-C-S</strong>, o mais comum em Angola para instalações de maior porte.')),
TB(['Variante','Característica','Uso em Angola'],[
['<strong>TN-C</strong>','PEN combinado em toda a instalação — económico mas perigoso se o PEN quebrar','Proibido para novas instalações, exceto iluminação pública'],
['<strong>TN-S</strong>','N e PE separados desde a fonte — máxima segurança e qualidade','Hospitais, data centers'],
['<strong>TN-C-S</strong>','PEN até ao quadro geral, depois N e PE separados','Prédios, indústria, centros comerciais']])+
CB(H('fa-triangle-exclamation','A Regra de Oro do TN-C-S')+
P('A ligação entre o PEN e o barramento de terra deve ser feita <strong>antes do DR e nunca depois</strong>. A partir do ponto de separação, N e PE devem permanecer sempre separados nos quadros a jusante — nunca voltar a interligá-los.')+
IB('<strong>Vantagem para Angola:</strong> economia de um condutor no ramal de entrada e, ainda assim, corrente de defeito elevada — permite usar disjuntores (curva C/D) como protecção principal, sem depender só do DR.'))+
WB('<strong>Caso real (Luanda, 2023):</strong> num escritório com sistema TN-C-S, um técnico ligou o neutro ao barramento de terra num quadro secundário, pensando "estabilizar" a tensão. Criou correntes parasitas que interferiram em computadores e sobreaqueceram o neutro — a ENDE multou o proprietário. <strong>Como evitar:</strong> a ligação N-PE só existe uma vez, no quadro geral, antes do DR.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 3.3 · IEC 60364-4-41 · RTIEBT — Parte 5.1 (dimensionamento do PEN).')],
QZ('Num sistema TN-C-S, onde deve ser feita a ligação entre o condutor PEN e o barramento de terra?',['Em cada quadro secundário','Apenas no quadro geral, antes do DR','Depois do DR geral','Não é necessária nenhuma ligação'],1)),

A('Esquemas de Ligação à Terra: Sistema IT',null,[
CB(H('fa-hospital','Continuidade de Serviço numa Sala de Cirurgia')+
P('Num hospital em Luanda, a sala de cirurgia usa equipamentos de suporte de vida que não podem desligar por disparo acidental do DR. O técnico optou pelo sistema <strong>IT</strong>: o neutro não está ligado à terra (ou é ligado por impedância elevada), e um <strong>Detector de Isolamento Permanente (DIP)</strong> monitoriza a resistência de isolamento, alertando os técnicos sem interromper o fornecimento.')),
CB(H('fa-bell','Funcionamento em Caso de Defeito')+
UL(['<strong>1.º defeito</strong> (fase toca a carcaça): corrente muito limitada pela impedância — não dispara nada, mas a carcaça fica sob tensão parcial. O sistema continua a funcionar; o DIP emite alarme',
'<strong>2.º defeito</strong> (noutra fase, sem o 1.º ter sido reparado): torna-se um curto-circuito entre fases — os disjuntores devem actuar'])+
IB('O DIP é o componente crítico: injecta uma pequena corrente CA e mede a impedância de isolamento. Quando cai abaixo de um limite (ex.: 50 kΩ), dispara o alarme.'))+
TB(['Aplicação típica','Porquê'],[
['Hospitais (cirurgia, UCI)','Equipamentos de suporte de vida não podem desligar'],
['Data centers','Evita perda de dados por disparo de DR'],
['Subestações e indústrias contínuas','Continuidade crítica do processo'],
['Locais com risco de explosão','O 1.º defeito não gera faísca perigosa']])+
WB('<strong>Caso real (Luanda, 2023):</strong> o DIP de uma sala de cirurgia foi mal configurado (alarme não disparou no 1.º defeito). Uma semana depois, o 2.º defeito causou curto-circuito e desligou a sala durante uma operação. <strong>Como evitar:</strong> configurar e testar o DIP periodicamente, e formar a equipa para agir de imediato ao alarme.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 3.4 e 4.1.4 · IEC 60364-4-41 · IEC 61557-8 (DIP).')],
QZ('No sistema IT, o que acontece no primeiro defeito de isolamento?',['O disjuntor dispara imediatamente','O DR de 30mA dispara','A corrente é limitada pela impedância, o sistema continua a funcionar e o DIP alerta','A instalação fica permanentemente sem energia'],2)),

A('Comparação entre os Sistemas TT, TN e IT e sua Aplicação em Angola',null,[
CB(H('fa-scale-balanced','Três Projectos, Três Sistemas')+
P('Um técnico em Luanda enfrenta três projectos: uma residência (200 m²), um supermercado (50 kW) e um hospital com sala de cirurgia. Escolhe TT para a residência (exigido pela ENDE), TN-C-S para o supermercado (corrente de defeito mais elevada, melhor actuação dos disjuntores) e IT para a sala de cirurgia (continuidade crítica) com TT para o resto do hospital.')),
TB(['Característica','TT','TN','IT'],[
['Neutro ligado à terra?','Sim (na fonte)','Sim (fonte e/ou rede)','Não (isolado ou impedância)'],
['Protecção principal','DR (obrigatório)','Disjuntores','DIP + disjuntores no 2.º defeito'],
['Continuidade no 1.º defeito','Não (DR dispara)','Depende','Sim'],
['Custo','Médio','Baixo a médio','Alto'],
['Aplicação em Angola','Residências, comércio geral','Indústria, edifícios grandes','Hospitais, data centers']])+
CB(H('fa-clipboard-check','Como Escolher')+
UL(['<strong>Potência &lt;25 kW:</strong> TT é a norma',
'<strong>Potência 25-100 kW:</strong> TN-C-S é boa opção',
'<strong>Continuidade crítica</strong> (hospital, data center): considerar IT',
'<strong>Sem capacidade de manutenção especializada:</strong> preferir TT ou TN — nunca IT']))+
WB('<strong>Caso real (Luanda, 2023):</strong> uma instalação industrial em TT tinha R_T de 25 Ω — corrente de defeito baixa (8,8A) fez o DR disparar, mas o disjuntor de curto-circuito não actuou (corrente insuficiente para a curva), e o cabo sobreaqueceu, causando princípio de incêndio. <strong>Como evitar:</strong> para indústria, preferir TN-C-S/TN-S, que garantem correntes de defeito elevadas.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 3.2 a 3.4 e Parte 4.1 · IEC 60364-4-41.')],
QZ('Um laboratório de investigação com 80 kW de carga, em Luanda, recebe da ENDE a exigência de sistema TN-C-S. Porquê, em vez de TT?',['TN-C-S é sempre mais barato','Para cargas médias/altas, o TN-C-S garante corrente de defeito elevada, permitindo os disjuntores actuarem rapidamente','TT não é permitido em Angola','TN-C-S dispensa qualquer aterramento'],1)),

A('Condições Gerais de Instalação e Influências Externas',null,[
CB(H('fa-temperature-high','Corrosão numa Fábrica à Beira-Mar')+
P('Num quadro de distribuição de uma fábrica de pescado no Lobito, instalado há 10 anos numa zona húmida e salina, o técnico encontrou corrosão severa nos barramentos e terminais, e isolamento ressequido. Recomendou substituição por um quadro <strong>IP65</strong> e cabos com isolamento especial para ambientes agressivos.')),
TB(['Influência externa','Exemplo em Angola','Solução recomendada'],[
['Temperatura elevada (AA)','Interiores sem ventilação (Talatona, Viana)','Factor de correcção obrigatório nos cabos; ventilar quadros'],
['Humidade (AB)','Zonas costeiras (Luanda, Benguela, Lobito)','Isolamento resistente à humidade (XLPE); IP44/65'],
['Corrosão/salinidade (AF)','Fábricas de pescado, zonas portuárias','Materiais anticorrosão; IP65; bainhas especiais'],
['Poeira (AE)','Fábricas de cimento, serralharias','IP54/65; filtros; limpeza periódica'],
['Radiação solar UV (AH)','Quadros exteriores, cabos aéreos','Cabos com protecção UV; tintas anti-UV'],
['Impactos mecânicos (AG)','Armazéns, estacionamentos','IK08/10; protecção mecânica reforçada']])+
CB(H('fa-shield','Graus IP e IK — Recomendações para Angola')+
TB(['Ambiente','IP recomendado'],[
['Interior seco','IP20/21'],
['Interior húmido (cozinhas, banheiros)','IP44 (IP54 em maior risco)'],
['Exterior (chuva, sol)','IP65 (IP66 em vento forte)'],
['Ambientes corrosivos','IP65 ou superior + material anticorrosão']])+
P('<strong>IK</strong> (impacto mecânico): interior — IK05 a IK07 · fábricas/armazéns — IK08 a IK10 · risco de vandalismo — IK10.'))+
CB(H('fa-ruler-combined','Acessibilidade e Ventilação')+
UL(['Espaço livre à frente do quadro: ≥0,8 m (1,0 m para quadros maiores)',
'Altura dos disjuntores: entre 0,4 m e 1,8 m do chão',
'Ventilação natural ou forçada para quadros com dissipação &gt;100 W',
'Separar cabos de energia dos de sinal (≥0,5 m) para compatibilidade electromagnética']))+
WB('<strong>Caso real (Benguela, 2023):</strong> um quadro IP20 (interior seco) foi instalado exposto à maresia num edifício à beira-mar. Em 2 anos, os barramentos corroeram e os disjuntores começaram a disparar erraticamente — substituição custou 600.000 AOA. <strong>Como evitar:</strong> em zonas costeiras, usar sempre IP44 ou IP65.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 2.1 e Parte 5.2 · IEC 60364-5-51.')],
QZ('Um quadro de comando para uma bomba de irrigação no Namibe fica num abrigo aberto, exposto ao sol e à poeira. Que grau IP mínimo deve ter?',['IP20','IP44','IP65','O IP não é relevante ao ar livre'],2)),

A('Critérios de Protecção de Pessoas e Bens',null,[
CB(H('fa-fire','Um Disjuntor Mal Dimensionado Provoca um Incêndio')+
P('Num armazém de produtos inflamáveis em Viana, um disjuntor de 20A protegia um cabo de 1,5 mm² com carga real de 3,5 kW (≈16A). Com curva C, só disparou após vários minutos de sobrecarga — tempo suficiente para o cabo aquecer, o isolamento derreter e entrar em contacto com um solvente. O incêndio causou 20 milhões AOA de prejuízo.')),
CB(H('fa-hand','Contactos Directos vs. Indirectos')+
TB(['Tipo','Definição','Medidas de protecção'],[
['<strong>Directo</strong>','Toque numa parte activa (condutor em tensão)','Isolamento, invólucros com IP adequado, distâncias de segurança, SELV em locais especiais'],
['<strong>Indirecto</strong>','Toque numa massa acidentalmente sob tensão','Ligação PE, DR, disjuntores (em TN), duplo isolamento (Classe II)']]))+
CB(H('fa-temperature-three-quarters','Protecção Contra Sobreaquecimento e Incêndio')+
UL(['<strong>Disjuntores termomagnéticos:</strong> sobrecarga (térmico) e curto-circuito (magnético)',
'<strong>DR de 300mA selectivo (tipo S):</strong> detecta fugas que podem causar incêndio, sem interferir com o DR de 30mA de protecção de pessoas',
'<strong>Materiais LSZH</strong> (baixa emissão de fumo): reduz propagação de chamas'])+
IB('<strong>Selectividade:</strong> o dispositivo mais próximo do defeito deve disparar primeiro, isolando só a parte afectada — evita apagões gerais por um defeito local.'))+
CB(H('fa-bolt','Zonas Classificadas e Sobretensões')+
P('Em postos de combustível, fábricas de tintas e zonas de risco de explosão, o RTIEBT exige equipamentos <strong>Ex</strong> (Zona 0 — proibida qualquer instalação normal; Zona 1/2 — equipamento antideflagrante). Contra sobretensões (raios, manobras da ENDE), usam-se <strong>DPS</strong> no quadro geral e <strong>SPDA</strong> em edifícios de risco elevado.'))+
WB('<strong>Caso real (Luanda, 2022):</strong> numa oficina sem DR de 30mA nos circuitos de tomadas ("era caro"), um funcionário tocou na carcaça de uma máquina de soldar com fuga e sofreu choque grave. <strong>Como evitar:</strong> o custo do DR (≈5.000 AOA) é insignificante comparado com uma vida humana.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 4.1, 4.2 e 4.3 · IEC 60364-4-41 e 4-43.')],
QZ('Um pequeno hotel em Benguela tem piscina, cozinha industrial e quartos. Que protecção específica deve ter o circuito da cozinha, para prevenir incêndio por fuga de isolamento?',['Apenas disjuntor termomagnético','DR selectivo de 300mA, complementar ao DR de 30mA','Fusível cerâmico','Nenhuma protecção adicional é necessária'],1)),

A('Dimensionamento de Condutores e Protecções Segundo o RTIEBT',null,[
CB(H('fa-ruler','40 kW num Edifício de Escritórios')+
P('Num edifício no Talatona com carga trifásica de 40 kW (380V), o técnico calculou I≈70A, escolheu cabo de 16 mm² (Iz≈80A), disjuntor geral de 80A (curva C) e DR geral de 300mA selectivo. Para cada piso, cabos de 10 mm² com disjuntores de 40A e DR de 30mA nas tomadas. Projecto aprovado pela ENDE.')),
CB(H('fa-calculator','A Regra de Coordenação')+
F('In(disjuntor) ≤ Iz(condutor corrigido) ≤ In(DR)','A corrente nominal do disjuntor nunca excede a capacidade do cabo; o DR tem corrente nominal igual ou superior ao disjuntor')+
P('<strong>Exemplo (30°C, dois circuitos agrupados):</strong> cabo 2,5 mm² tem Iz=21A a 30°C. A 40°C, k1=0,87 → Iz\'=18,3A. Com agrupamento (k2=0,85) → Iz\'\'=15,6A — este é o valor real disponível.'))+
TB(['Curva do disjuntor','Disparo magnético','Aplicação'],[
['B','3-5× In','Iluminação, cargas resistivas'],
['C','5-10× In','Motores com pico moderado, AC, tomadas gerais'],
['D','10-20× In','Motores com elevada corrente de arranque']])+
TB(['Circuito','Potência','Secção','Disjuntor','DR'],[
['Iluminação','1.500 W','1,5 mm²','10A, curva B','20A, 30mA'],
['Tomadas gerais','4.000 W','2,5 mm²','16A, curva C','25A, 30mA'],
['Cozinha','8.000 W','6 mm²','32A, curva C','40A, 30mA (tipo A)'],
['Ar condicionado','6.000 W','4 mm²','25A, curva C','40A, 30mA'],
['Geral (entrada)','19.500 W','16 mm²','63A, curva C','63A, 300mA selectivo']])+
WB('<strong>Caso real (Luanda, 2023):</strong> um cabo de 2,5 mm² (Iz≈21A) foi protegido por disjuntor de 25A — acima da capacidade do cabo. Numa sobrecarga a 22A, o disjuntor não disparou, o cabo sobreaqueceu e derreteu o isolamento, causando curto-circuito. <strong>Como evitar:</strong> respeitar sempre In(disjuntor) ≤ Iz(condutor).')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 5.1, 5.3 e 5.4 · IEC 60364-5-52 e 5-53.')],
QZ('Um cabo de 2,5 mm² tem capacidade corrigida (Iz) de 18A. Qual o disjuntor máximo admissível?',['25A','20A','16A ou 18A (nunca acima de Iz)','Qualquer disjuntor, desde que haja DR'],2)),

A('Coordenação entre Protecções e Selectividade no RTIEBT',null,[
CB(H('fa-diagram-project','Um Curto-Circuito que Apagou um Edifício Inteiro')+
P('Num edifício de escritórios no Talatona, um curto-circuito num circuito de AC (cabo 2,5mm², disjuntor 16A) fez disparar o disjuntor geral de 63A — todo o edifício ficou sem energia durante uma hora, por falta de selectividade entre disjuntores com curvas sobrepostas na zona de curto-circuito.')),
CB(H('fa-list-check','Tipos de Selectividade')+
UL(['<strong>Amperimétrica:</strong> disjuntores em série com correntes de disparo magnético bem separadas — o disjuntor a jusante dispara antes do de montante',
'<strong>Cronométrica:</strong> usada em DRs — o DR selectivo (tipo S, 300mA) tem retardo de ~0,1s, dando tempo ao DR de 30mA (rápido) para disparar primeiro']))+
TB(['Nível','Protecção','Corrente de disparo magnético'],[
['Quadro geral','Disjuntor 125A curva C','630-1.250A'],
['Quadro de piso','Disjuntor 63A curva C','315-630A'],
['Circuito de tomadas','Disjuntor 16A curva C','80-160A']])+
IB('<strong>Verificação:</strong> um curto-circuito de 500A no circuito de tomadas dispara o disjuntor de 16A (500&gt;80) mas não o de 63A (500&lt;315) — selectividade garantida. Os fabricantes (ABB, Siemens, Schneider) fornecem tabelas de selectividade prontas.')+
WB('<strong>Caso real (Luanda, 2023):</strong> num hospital, DRs de 30mA em motores de bombagem disparavam a cada arranque. A troca por DRs selectivos (tipo S) manteve o problema, pois a sensibilidade continuava 30mA. <strong>Como evitar:</strong> para motores, usar DR "super-imune" (SI) de 30mA para pessoas, ou confiar no relé térmico e ligação à terra muito baixa (&lt;2Ω), reservando o DR de 300mA para protecção contra incêndio.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 4.2.5 · IEC 60364-4-43 · tabelas de selectividade dos fabricantes.')],
QZ('Um curto-circuito de 400A ocorre num circuito com disjuntor B (32A, curva C, disparo magnético 160-320A). O disjuntor geral A (100A) tem disparo magnético a partir de 500A. Qual dispara?',['Apenas o disjuntor A','Apenas o disjuntor B — há selectividade','Ambos disparam simultaneamente','Nenhum, porque 400A é insuficiente'],1)),

A('Aplicação Prática do RTIEBT num Projecto Residencial em Angola',null,[
CB(H('fa-house-chimney','Uma Moradia Completa no Talatona')+
P('Moradia de 200 m², 3 quartos, cozinha totalmente eléctrica, 3 AC de 12.000 BTU. O técnico aplicou o RTIEBT do início ao fim: levantamento de cargas, factor de simultaneidade, dimensionamento por circuito, sistema TT com R_T=8Ω, e documentação completa para a ENDE.')),
TB(['Equipamento','Potência','Qtd','Total'],[
['Iluminação LED','15W','30','450 W'],
['Tomadas gerais','200W','15','3.000 W'],
['Placa de indução','6.000W','1','6.000 W'],
['Forno + exaustor','3.800W','1','3.800 W'],
['Ar condicionado (3×)','1.500W','3','4.500 W'],
['Chuveiro eléctrico','5.500W','1','5.500 W'],
['Bomba de água','800W','1','800 W'],
['<strong>Total instalado</strong>','','','<strong>24.050 W</strong>']])+
CB(H('fa-calculator','Potência de Cálculo e Corrente de Entrada')+
F('P_calc = P_total × k_s','k_s = 0,7 (factor de simultaneidade residencial) → P_calc = 24.050×0,7 ≈ 16.835 W')+
P('I_calc = 17.000/220 ≈ <strong>77,3 A</strong>. Disjuntor de potência da ENDE: 63A (limite monofásico). Ramal de entrada: cabo de 16 mm² (Iz≈80A).'))+
TB(['Circuito','Secção','Disjuntor','DR'],[
['C1 — Iluminação','1,5 mm²','10A curva B','20A/30mA'],
['C2 — Tomadas gerais','2,5 mm²','16A curva C','25A/30mA'],
['C3 — Tomadas cozinha','4 mm²','25A curva C','40A/30mA (tipo A)'],
['C4 — Ar condicionado','4 mm²','20A curva C','40A/30mA'],
['C5 — Placa de indução','6 mm²','32A curva C','40A/30mA (tipo A)'],
['C6 — Forno + exaustor','4 mm²','20A curva C','40A/30mA'],
['C7 — Bomba de água','2,5 mm²','16A curva D','25A/30mA (tipo SI)'],
['C8 — Chuveiro eléctrico','6 mm²','32A curva C','40A/30mA']])+
P('<strong>Verificação de queda de tensão</strong> (circuito de AC, L=30m, I=9A, 2,5mm²): ΔU=(2×30×9×0,01724)/2,5≈3,72V (1,7% — aceitável, limite 7%).')+
IB('<strong>Aterramento:</strong> eléctrodo de cobre de 2,4m, R_T≤10Ω, PE ligado a todas as massas, N sempre separado do PE (sistema TT).')+
WB('<strong>Caso real (Luanda, 2023):</strong> uma residência sem circuitos separados agrupou cozinha e AC num único circuito de 4mm²/25A. No Natal, com placa+forno+2 AC ligados simultaneamente, o disjuntor disparou e a casa ficou sem energia. <strong>Como evitar:</strong> circuitos separados para cada carga &gt;2 kW, cada um com o seu disjuntor e DR.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Partes 1 a 5 · procedimentos de ligação e vistoria da ENDE.')],
QZ('Uma residência de luxo tem 40 kW de potência instalada (k_s=0,6). Qual a potência de cálculo e a corrente aproximada (220V monofásico)?',['24 kW e 109A','24 kW e 63A','16 kW e 73A','40 kW e 182A'],0)),

A('Prática EWS — Verificação de Conformidade RTIEBT','EWS',[
CB(H('fa-scroll','O Código Técnico do Electricista Angolano')+
P('As <strong>Regras Técnicas das Instalações Eléctricas de Baixa Tensão</strong> são o documento normativo que define como devem ser concebidas, projectadas, executadas, verificadas e mantidas todas as instalações eléctricas de baixa tensão em Angola. Baseiam-se na norma internacional IEC 60364.')+
P('Antes da existência de regras comuns, cada técnico executava as instalações à sua maneira. O resultado eram instalações inseguras, incêndios frequentes e electrocuções. A RTIEBT criou um padrão único e verificável, aplicável em qualquer província do país.')+
P('O âmbito de aplicação abrange tensões até <strong>1.000 V em corrente alternada</strong> — o que cobre praticamente toda a actividade quotidiana do técnico electricista em Angola: habitações, comércio, pequena e média indústria, locais de reunião pública, instalações agrícolas e instalações provisórias de estaleiro.')),
CB(H('fa-bullseye','Os Três Objectivos Fundamentais')+
UL(['<strong>Segurança de pessoas e animais</strong> — protecção contra choque eléctrico, queimaduras, incêndios e explosões',
'<strong>Protecção dos bens</strong> — prevenção de danos materiais por sobrecargas, curto-circuitos ou instalações inadequadas',
'<strong>Funcionamento correcto</strong> — garantia de que a instalação opera como esperado, com a qualidade de energia que os equipamentos exigem'])+
HI('<strong>Forma de pensar RTIEBT:</strong> cada regra existe por uma razão. Quando se perguntar "por que tenho de fazer assim?", a resposta é sempre uma destas três. Compreender o <em>porquê</em> das regras faz de si um técnico muito melhor do que apenas memorizá-las.')),
TB(['Parte','Tema','Onde é estudada no curso'],[
['<strong>Parte 1</strong>','Âmbito, finalidade e princípios fundamentais','Módulo 3'],
['<strong>Parte 2</strong>','Protecção contra choques eléctricos','Módulo 3'],
['<strong>Parte 3</strong>','Características gerais das instalações','Módulo 4'],
['<strong>Parte 4</strong>','Protecção contra sobreintensidades e sobretensões','Módulo 4'],
['<strong>Parte 5</strong>','Escolha e instalação de equipamentos','Módulo 5'],
['<strong>Parte 6</strong>','Verificação das instalações','Módulo 4'],
['<strong>Parte 7</strong>','Instalações e locais especiais','Módulo 11']]),
WB('<strong>Fora do âmbito da RTIEBT:</strong> instalações de média e alta tensão (acima de 1.000 V CA), redes públicas de transporte da RNT-EP, instalações de telecomunicações e os próprios equipamentos eléctricos (cobertos por normas de produto).')],
QZ('Qual é a tensão máxima em CA que define o âmbito de aplicação da RTIEBT?',['220 V','380 V','1.000 V','50.000 V'],2)),

A('Definições e Classificações Normalizadas',null,[
CB(H('fa-spell-check','Falar a Mesma Língua Técnica')+
P('A Parte 1 da RTIEBT define com precisão os termos técnicos usados em todo o documento. Estas definições garantem que dois técnicos, em províncias diferentes de Angola, entendem exactamente a mesma coisa. No exame de licenciamento do MINEA, conhecê-las é obrigatório.')),
TB(['Termo','Definição','Exemplo em Angola'],[
['<strong>Instalação eléctrica</strong>','Conjunto de equipamentos com características coordenadas','Toda a instalação de uma habitação em Luanda'],
['<strong>Circuito</strong>','Condutores e equipamentos protegidos pelo mesmo dispositivo','Circuito de iluminação da sala'],
['<strong>Circuito de distribuição</strong>','Alimenta quadros secundários','Ramal entre contador ENDE e quadro geral'],
['<strong>Circuito terminal</strong>','Alimenta directamente os equipamentos de utilização','Circuito das tomadas do quarto'],
['<strong>Quadro eléctrico</strong>','Conjunto de dispositivos de protecção, corte e comando','Quadro de disjuntores da habitação'],
['<strong>Ramal</strong>','Condutores entre a rede pública e o contador','Ligação ENDE → contador da casa']]),
CB(H('fa-user-shield','Partes Activas, Massas e Elementos Estranhos')+
P('Estas três definições são a base de toda a protecção contra choques eléctricos — o tema da Parte 2 que estudaremos nas próximas aulas:')+
UL(['<strong>Parte activa:</strong> qualquer condutor com tensão em serviço normal — fase e, em certos sistemas, o neutro. <em>Tocar numa parte activa = choque eléctrico</em>',
'<strong>Massa:</strong> parte condutora acessível de um equipamento, normalmente sem tensão, mas que pode ficar sob tensão em caso de defeito — a carcaça metálica de um motor ou frigorífico',
'<strong>Elemento condutor estranho:</strong> parte condutora que não pertence à instalação mas pode introduzir potencial — tubagem metálica de água, estrutura metálica do edifício',
'<strong>Condutor de protecção (PE):</strong> liga as massas ao ponto de terra, conduzindo com segurança as correntes de defeito — o fio verde-amarelo'])+
HI('<strong>Distinção que salva vidas:</strong> a carcaça de um frigorífico é uma <em>massa</em>. Em condições normais está a 0 V. Mas se um fio de fase tocar internamente na carcaça e não houver condutor de protecção ligado, essa carcaça fica a <strong>220 V</strong> — e quem lhe tocar fecha o circuito através do próprio corpo. É exactamente para este cenário que existe o fio verde-amarelo.'))],
QZ('A carcaça metálica de um motor, normalmente sem tensão mas que pode ficar sob tensão em caso de defeito, classifica-se como:',['Parte activa','Massa (parte condutora acessível)','Elemento condutor estranho','Condutor de protecção'],1)),

A('Condições Gerais de Instalação',null,[
CB(H('fa-ruler-combined','As Regras que Toda a Instalação Deve Respeitar')+
P('Antes de qualquer cálculo ou dimensionamento, a RTIEBT estabelece condições gerais aplicáveis a qualquer instalação, independentemente do tipo ou dimensão. São as regras de boa prática obrigatórias — e o primeiro item que um inspector do MINEA verifica numa obra.')+
UL(['<strong>Adequação ao uso:</strong> a instalação deve corresponder ao fim a que se destina e às características do local',
'<strong>Acessibilidade para manutenção:</strong> dispositivos de protecção e corte devem ser acessíveis. Quadros encastrados atrás de móveis fixos violam esta regra',
'<strong>Identificação:</strong> todos os circuitos, dispositivos e condutores devem estar identificados — etiquetas nos disjuntores, cores normalizadas nos fios',
'<strong>Protecção mecânica:</strong> os cabos devem ser protegidos — condutas, calhas, tubos corrugados ou embebidos',
'<strong>Ligações adequadas:</strong> terminais ou conectores apropriados. Nunca fios entrosados com fita isolante como única protecção',
'<strong>Sem esforços mecânicos:</strong> os cabos não devem suportar peso de equipamentos nem tracção'])),
CB(H('fa-temperature-high','Influências Externas — o Ambiente Angolano')+
P('A RTIEBT exige que o técnico avalie as influências externas a que a instalação estará sujeita. Em Angola, as condições variam bastante entre províncias e afectam directamente o material a usar:')+
TB(['Influência','Código','Consideração para Angola'],[
['Temperatura ambiente','AA','Luanda pode atingir 38 °C — factor de correcção obrigatório na ampacidade dos cabos'],
['Humidade','AB','Zonas costeiras (Luanda, Lobito, Namibe) exigem grau IP mais elevado'],
['Presença de água','AD','Casas de banho, cozinhas e exteriores — IP conforme exposição'],
['Poeira','AE','Armazéns e zonas industriais — invólucros estanques'],
['Impactos mecânicos','AG','Obra e indústria — protecção mecânica reforçada'],
['Materiais inflamáveis','BE','Postos de combustível — equipamento antideflagrante (ATEX)']])),
CB(H('fa-shield','Grau de Protecção IP')+
P('O índice <strong>IP (Ingress Protection)</strong> classifica a protecção de um invólucro contra a penetração de sólidos e líquidos. Expressa-se por dois dígitos.')+
F('IP 5 5','1.º dígito = sólidos e poeira (0 a 6) &nbsp;|&nbsp; 2.º dígito = líquidos e água (0 a 9)')+
TB(['Código','Protecção','Aplicação típica em Angola'],[
['<strong>IP 20</strong>','Dedos, sem água','Interiores secos — salas e quartos'],
['<strong>IP 44</strong>','Objectos >1 mm, salpicos','Cozinhas, garagens, exteriores cobertos'],
['<strong>IP 55</strong>','Poeira limitada, jactos de água','Indústria, zonas de lavagem'],
['<strong>IP 65</strong>','Estanque ao pó, jactos de água','Exteriores expostos à chuva'],
['<strong>IP 67/68</strong>','Imersão temporária/permanente','Piscinas, instalações subaquáticas']])+
WB('<strong>Erro muito comum em Angola:</strong> instalar tomadas IP 20 (interior seco) em varandas, garagens e áreas exteriores cobertas. Quando chove com vento, a água penetra e provoca curto-circuito. A RTIEBT exige <strong>IP 44 no mínimo</strong> em zonas sujeitas a humidade ou salpicos, e <strong>IP 65</strong> em exteriores expostos.'))],
QZ('Que grau IP mínimo exige a RTIEBT para uma tomada instalada num jardim, exposta à chuva?',['IP 20','IP 44','IP 65','O IP não se aplica a tomadas'],2)),

A('Categorias de Tensão em Angola',null,[
CB(H('fa-bolt','Como Angola Classifica os Níveis de Tensão')+
P('A RTIEBT e a Lei nº 27/15 adoptam o sistema europeu de classificação de tensões. Como técnico de BT, trabalhará maioritariamente com 220/380 V — mas precisa de conhecer todos os níveis para compreender a estrutura da rede e saber quando o trabalho ultrapassa a sua competência legal.')),
DG('Do produtor ao consumidor — sistema eléctrico de Angola',SVG_REDE),
TB(['Categoria','Tensão (CA)','Quem opera','Pode intervir?'],[
['<strong>Extra Baixa Tensão (EBT)</strong>','Até 50 V','Técnico BT','Sim — segura ao toque'],
['<strong>Baixa Tensão (BT)</strong>','50 V a 1.000 V','Técnico licenciado BT','Só desligado e com EPI'],
['<strong>Média Tensão (MT)</strong>','1 kV a 50 kV','Técnico MT (cat. C/D)','Nunca sem formação MT'],
['<strong>Alta Tensão (AT)</strong>','50 kV a 150 kV','Engenheiro + equipa especializada','Nunca — risco a metros de distância'],
['<strong>Muito Alta Tensão (MAT)</strong>','Acima de 150 kV','RNT-EP exclusivamente','Nunca — zonas de exclusão']]),
WB('<strong>Perigo dos postes da ENDE nas ruas angolanas:</strong> os condutores aéreos das ruas transportam frequentemente <strong>média tensão (15 a 30 kV)</strong>. Nunca aproxime escadotes, andaimes, varas ou equipamento de elevação sem confirmar com a ENDE. Em MT, a distância mínima de segurança é de <strong>1,5 a 3 metros</strong> — e o arco pode saltar sem contacto directo.'),
CB(H('fa-plug','Tensões que Encontra no Dia-a-Dia')+
UL(['<strong>220 V CA (fase-neutro):</strong> qualquer tomada doméstica, iluminação, electrodomésticos',
'<strong>380 V CA (fase-fase):</strong> motores trifásicos, ar condicionado de potência, equipamento industrial',
'<strong>24 V CA:</strong> circuitos de comando em quadros industriais, campainhas, transformadores de controlo',
'<strong>12 V / 24 V CC:</strong> sistemas de segurança, CCTV, iluminação de emergência, sistemas solares',
'<strong>48 V CC:</strong> telecomunicações e UPS industriais']))],
QZ('Um motor industrial ligado a três fases em Angola. Qual a tensão entre duas fases quaisquer?',['220 V','380 V','127 V','440 V'],1)),

A('Protecção Contra Choques Eléctricos',null,[
CB(H('fa-user-shield','A Parte Mais Crítica da RTIEBT')+
P('A <strong>Parte 2 da RTIEBT</strong> trata da protecção das pessoas e animais contra os riscos da energia eléctrica. É, sem margem para dúvida, a parte mais importante do ponto de vista da segurança humana. Em Angola, onde os acidentes eléctricos matam dezenas de pessoas por ano, dominar esta parte é a maior contribuição que um técnico pode dar à sua comunidade.')+
P('A Parte 2 distingue dois tipos de contacto perigoso:')+
UL(['<strong>Contacto directo:</strong> toque acidental numa parte normalmente sob tensão — um condutor de fase descarnado, os bornes de uma tomada partida',
'<strong>Contacto indirecto:</strong> toque numa massa que ficou sob tensão por defeito de isolamento — a carcaça de um motor cujo enrolamento tocou na estrutura'])),
CB(H('fa-shield-halved','Protecção Contra Contacto DIRECTO')+
UL(['<strong>Isolamento das partes activas:</strong> todo o condutor deve ter isolamento adequado à tensão de serviço, removível apenas com ferramenta ou por destruição deliberada',
'<strong>Barreiras e invólucros:</strong> quadros e equipamentos com grau IP mínimo 2X (protecção contra dedos)',
'<strong>Obstáculos:</strong> barreiras físicas que impeçam acesso não intencional',
'<strong>Afastamento:</strong> distâncias mínimas de segurança a partes activas acessíveis'])),
CB(H('fa-earth-africa','Protecção Contra Contacto INDIRECTO')+
UL(['<strong>Corte automático da alimentação (CAA):</strong> o método usado em Angola. Em caso de defeito, o DR corta a corrente antes que se torne perigosa. Exige ligação à terra e DR bem calibrado',
'<strong>Isolamento duplo ou reforçado:</strong> equipamentos de Classe II, identificados com o símbolo ▫▫ — não necessitam de ligação à terra',
'<strong>Separação eléctrica:</strong> alimentação por transformador de separação galvânica — usada em salas de cirurgia',
'<strong>Extra Baixa Tensão de Segurança (SELV/PELV):</strong> alimentação abaixo de 50 V — mesmo em contacto directo não há risco de electrocução'])+
HI('<strong>O método de Angola — Corte Automático:</strong> o <strong>DR de 30 mA</strong> é o dispositivo padrão em todas as instalações residenciais e comerciais angolanas. Detecta fugas de corrente para a terra e corta o circuito em menos de <strong>40 milissegundos</strong> — mais depressa do que o tempo necessário para provocar fibrilação cardíaca.')),
DG('Funcionamento do diferencial (DR) — detecção de fuga à terra',SVG_DR)],
QZ('Ligar a carcaça metálica de um motor ao condutor PE protege contra:',['Contacto directo','Contacto indirecto — em caso de defeito a corrente vai para a terra e não pelo corpo','Sobrecargas do motor','Interferências electromagnéticas'],1)),

A('Esquemas de Ligação à Terra — TT, TN e IT',null,[
CB(H('fa-network-wired','Os Três Sistemas de Distribuição')+
P('A RTIEBT define três <strong>esquemas de ligação à terra</strong> — sistemas que determinam como o neutro da fonte e as massas da instalação estão ligados à terra. Este conceito define o comportamento de toda a protecção em caso de defeito.')+
P('A nomenclatura usa duas letras. A <strong>1.ª letra</strong> indica a ligação do neutro da fonte (transformador da ENDE): <strong>T</strong> = ligado à terra, <strong>I</strong> = isolado. A <strong>2.ª letra</strong> indica a ligação das massas da instalação: <strong>T</strong> = terra local própria, <strong>N</strong> = ligadas ao neutro da rede.')),
DG('Sistema TT — o padrão de Angola',SVG_TT),
TB(['Sistema','Neutro da fonte','Massas da instalação','Protecção principal','Onde se usa'],[
['<strong>TT</strong>','Ligado à terra (ENDE)','Terra local própria','<strong>DR obrigatório</strong>','Padrão residencial em Angola'],
['<strong>TN</strong>','Ligado à terra','Ligadas ao neutro','Disjuntor magnético','Indústria com PT próprio'],
['<strong>IT</strong>','Isolado ou por impedância','Terra local própria','Monitor de isolamento','Hospitais, salas de cirurgia']]),
CB(H('fa-house','Porque Angola Usa o Sistema TT')+
P('No sistema TT, o neutro do transformador da ENDE está ligado a uma terra (a da subestação) e as massas da instalação do consumidor estão ligadas a <strong>outra terra independente</strong> — o eléctrodo enterrado junto ao imóvel. São estas duas terras separadas que dão o nome T–T.')+
P('Em caso de defeito de isolamento, a corrente circula da fase → massa → terra local → solo → terra da ENDE → neutro do transformador, fechando o circuito. Como este percurso inclui a resistência do solo, a corrente de defeito pode ser relativamente baixa.')+
IB('<strong>Por isso o DR é indispensável no sistema TT:</strong> a corrente de defeito pode ser demasiado pequena para disparar um disjuntor termomagnético comum. O DR de 30 mA detecta correntes muito menores e é, por isso, <strong>obrigatório</strong> em qualquer instalação TT angolana.'))],
QZ('No sistema TT usado em Angola, o que acontece quando há defeito de isolamento numa carcaça ligada à terra local?',['O disjuntor termomagnético corta imediatamente','A corrente circula pela terra local, o DR detecta a fuga de 30 mA e corta o circuito','Nada acontece até alguém tocar na carcaça','O fusível da rua queima e a rua fica sem luz'],1)),

A('Documentação Técnica de Projecto',null,[
CB(H('fa-file-lines','O Que Acompanha Toda a Instalação')+
P('A RTIEBT estabelece que toda a instalação deve ser acompanhada de documentação técnica adequada ao seu tipo e complexidade. Serve para comprovar a correcta concepção, facilitar futuras manutenções e fornecer informação para intervenções de emergência.')+
P('Em Angola, esta exigência liga-se directamente ao licenciamento no MINEA e à ligação à rede da ENDE. Uma instalação sem documentação é uma instalação sem rastreabilidade — e, em caso de acidente, deixa o técnico sem qualquer protecção legal.')),
TB(['Documento','Conteúdo mínimo','Quando é obrigatório'],[
['<strong>Memória descritiva</strong>','Descrição, características técnicas, normas aplicadas, dados do técnico','Instalações sujeitas a projecto'],
['<strong>Planta da instalação</strong>','Localização de quadros, tomadas, pontos de luz e percursos','Instalações novas'],
['<strong>Esquema unifilar</strong>','Circuitos, protecções e secções — representação simplificada','Todas com quadro eléctrico'],
['<strong>Esquema multifilar</strong>','Ligações completas, componente a componente','Industriais e automação'],
['<strong>Termo de Responsabilidade</strong>','Declaração de conformidade assinada','Sempre'],
['<strong>Relatório de verificação</strong>','Resultados de isolamento, terra e continuidade PE','Instalações novas e remodelações']]),
CB(H('fa-diagram-project','O Esquema Unifilar — o Documento Mais Útil')+
P('É a "impressão digital" de um quadro eléctrico: um diagrama que representa cada circuito por uma única linha, mostrando protecções, secções e cargas alimentadas. É o documento mais valioso para quem fizer manutenção no futuro.')+
UL(['Identificação do cliente, local, data e técnico responsável',
'Características do fornecimento: 220 V / 50 Hz, sistema TT',
'Disjuntor geral: corrente nominal e poder de corte',
'DR: sensibilidade (30 mA residencial) e corrente nominal',
'Cada circuito: número, descrição, disjuntor, secção do cabo, n.º de pontos',
'Eléctrodo de terra: localização e resistência medida em Ω'])+
HI('<strong>Atalho profissional:</strong> fotografe cada quadro que instalar em Angola, com todos os disjuntores etiquetados e visíveis. É o esquema unifilar mais rápido de produzir — e o primeiro documento que o proprietário procurará quando precisar de um técnico daqui a cinco anos.'))],
QZ('Que documento mostra de forma simplificada todos os circuitos de um quadro, com as respectivas protecções e secções?',['Memória descritiva','Esquema unifilar','Planta de instalação','Relatório de verificação'],1)),

A('Metodologia de Projecto Eléctrico',null,[
CB(H('fa-compass-drafting','As Sete Etapas de um Projecto')+
P('Um projecto eléctrico é o conjunto de documentos que define, <em>antes</em> da execução, como será a instalação. Sem projecto, o técnico trabalha às cegas, sem garantia de que o resultado será seguro, legal ou adequado às necessidades do cliente.')),
TL([['Levantamento das necessidades','Número de divisões, tipo de uso, equipamentos previstos, potência estimada, localização em Angola'],
['Avaliação das influências externas','Temperatura, humidade, presença de água, risco de incêndio → define graus IP e tipos de cabo'],
['Determinação das cargas','Levantamento por divisão, cálculo da potência total com factores de simultaneidade, potência a contratar com a ENDE'],
['Definição dos circuitos','Separação entre iluminação, tomadas e circuitos dedicados. Máximo de 8 a 10 pontos por circuito em residencial'],
['Dimensionamento de condutores e protecções','Secção por corrente admissível e por queda de tensão (≤3% = 6,6 V em 220 V), escolha de disjuntores e DR'],
['Dimensionamento do sistema de terra','Tipo de eléctrodo, local, resistência máxima compatível com o DR instalado'],
['Elaboração da documentação','Planta, esquema unifilar, memória descritiva — para MINEA, ENDE e proprietário']]),
CB(H('fa-calculator','Exemplo — Habitação T3 em Luanda')+
TB(['Circuito','Secção','Disjuntor','DR'],[
['Iluminação (sala + quartos)','1,5 mm²','10 A','30 mA'],
['Tomadas gerais','2,5 mm²','16 A','30 mA'],
['Cozinha — tomadas','2,5 mm²','16 A','30 mA'],
['Cozinha — fogão/placa','4 mm²','20 A','30 mA'],
['Chuveiro eléctrico (5.500 W)','6 mm²','32 A','30 mA'],
['Ar condicionado 12.000 BTU','2,5 mm²','16 A','30 mA'],
['Garagem + exterior','2,5 mm²','16 A','30 mA (IP 65)']])+
HI('<strong>Queda de tensão em 220 V:</strong> a RTIEBT limita a 3%, ou seja <strong>6,6 V</strong>. Para um circuito de tomadas de 2,5 mm² a 16 A, o comprimento máximo do cabo é de aproximadamente <strong>29 metros</strong>. Circuitos mais longos exigem secção superior — assunto detalhado no Módulo 4.'))],
QZ('Qual é a queda de tensão máxima admitida pela RTIEBT nos circuitos terminais de uma instalação de 220 V?',['1% (2,2 V)','3% (6,6 V)','10% (22 V)','Não há limite'],1)),

A('Prática EWS — Verificação de Conformidade RTIEBT','EWS',[
CB(H('fa-clipboard-check','Simular uma Instalação Conforme')+
P('Nesta prática vamos montar no EWS uma instalação residencial e verificar, ponto a ponto, se cumpre as exigências da RTIEBT Partes 1 e 2 estudadas neste módulo.')),
CB(H('fa-list-check','Checklist de Verificação no Simulador')+
UL(['☐ Sistema configurado para <strong>220 V / 50 Hz</strong>',
'☐ <strong>DR de 30 mA</strong> a proteger todos os circuitos (contacto indirecto)',
'☐ <strong>Condutor PE</strong> ligado a todas as massas metálicas',
'☐ <strong>Eléctrodo de terra</strong> ligado ao barramento PE do quadro',
'☐ Interruptores colocados na <strong>fase</strong>, nunca no neutro',
'☐ Cada circuito com <strong>disjuntor de calibre adequado</strong>',
'☐ Cores dos condutores conformes: castanho (L), azul (N), verde-amarelo (PE)',
'☐ Circuitos de zonas húmidas com protecção adicional'])),
CB(H('fa-flask-vial','Ensaios a Realizar')+
OL(['Simular um <strong>defeito de isolamento</strong> numa carcaça metálica → verificar que o DR dispara',
'Simular um <strong>curto-circuito</strong> fase-neutro → verificar que o disjuntor actua',
'Simular uma <strong>sobrecarga</strong> num circuito → observar o disparo térmico',
'Retirar o <strong>condutor PE</strong> e repetir o defeito de isolamento → verificar que o DR já não protege eficazmente',
'Registar as observações e comparar com as exigências da RTIEBT'])+
WB('O ensaio nº 4 é o mais importante deste módulo: demonstra concretamente que <strong>sem condutor de protecção não há protecção contra contacto indirecto</strong>. É a razão pela qual instalações sem terra — ainda comuns em Angola — são mortalmente perigosas, mesmo tendo DR instalado.'))],
QZ('Numa instalação TT sem condutor de protecção (terra), o DR de 30 mA consegue proteger eficazmente contra contacto indirecto?',['Sim, o DR protege sempre','Não — sem condutor PE a corrente de defeito não tem percurso para a terra e a protecção fica comprometida','Sim, desde que o disjuntor seja de curva C','Só em instalações trifásicas'],1)),

A('Revisão e Preparação para o Exame do Módulo 3',null,[
CB(H('fa-graduation-cap','O Que Domina Agora')+
UL(['✅ <strong>Âmbito RTIEBT:</strong> instalações BT até 1.000 V CA, 7 partes, 3 objectivos fundamentais',
'✅ <strong>Definições:</strong> parte activa, massa, elemento condutor estranho, condutor PE, circuito terminal',
'✅ <strong>Condições gerais:</strong> adequação, acessibilidade, identificação, protecção mecânica',
'✅ <strong>Influências externas e IP:</strong> IP 20 (interior seco) → IP 65 (exterior exposto)',
'✅ <strong>Categorias de tensão:</strong> EBT → BT (220/380 V) → MT → AT → MAT',
'✅ <strong>Contacto directo vs. indirecto</strong> e as respectivas medidas de protecção',
'✅ <strong>Sistemas TT, TN e IT:</strong> Angola usa TT com DR de 30 mA obrigatório',
'✅ <strong>Documentação:</strong> memória descritiva, esquema unifilar, Termo de Responsabilidade',
'✅ <strong>Metodologia de projecto:</strong> as 7 etapas, do levantamento à documentação'])),
CB(H('fa-brain','Números-Chave para o Exame')+
TB(['Parâmetro','Valor em Angola'],[
['Tensão fase-neutro','<strong>220 V</strong>'],
['Tensão entre fases','<strong>380 V</strong>'],
['Frequência','<strong>50 Hz</strong>'],
['Limite superior da BT','<strong>1.000 V CA</strong>'],
['Sensibilidade do DR residencial','<strong>30 mA</strong>'],
['Tempo máximo de disparo do DR','<strong>&lt; 40 ms</strong>'],
['Queda de tensão máxima','<strong>3% (6,6 V)</strong>'],
['Sistema de ligação à terra','<strong>TT</strong>'],
['IP mínimo em zona húmida','<strong>IP 44</strong>'],
['IP mínimo em exterior exposto','<strong>IP 65</strong>']]))],
QZ('Num projecto de habitação em Luanda com sistema TT, que dispositivo é obrigatório para protecção contra contacto indirecto?',['Apenas o disjuntor termomagnético','DR de 30 mA — a corrente de defeito pode ser insuficiente para o disjuntor','Apenas o eléctrodo de terra','O sistema TT dispensa protecção adicional'],1))
]};

const M4 = {n:4,fase:1,soft:'EWS',img:IMG.quadro2,
titulo:'RTIEBT — Partes 3 e 4: Protecções',
desc:'Dispositivos de protecção, curvas B/C/D, poder de corte, DR e DPS, cálculo de quedas de tensão, verificação de instalações, ensaios eléctricos e recepção de obra.',
aulas:[
A('Protecção Contra Choques Eléctricos: Contactos Directos e Indirectos',null,[
CB(H('fa-heart-pulse','Um Choque que Quase Custou uma Vida')+
P('Num estaleiro no Morro Bento, em Luanda, um trabalhador tocou acidentalmente num cabo de extensão com isolamento danificado por um carrinho de mão, sofrendo choque de 220V, queimaduras graves nas mãos e paragem cardíaca temporária — reanimado no local por um colega. A extensão não tinha protecção mecânica (tubo conduto) nem DR no quadro. A ENDE multou o técnico responsável em 250.000 AOA.')+
TB(['Corrente (mão-mão, CA 50Hz)','Efeito'],[
['0,5–1 mA','Limiar de percepção'],
['5–10 mA','Contracção muscular — ainda consegue largar'],
['10–30 mA','Contracção forte, dificuldade respiratória'],
['30–50 mA','Fibrilhação ventricular possível'],
['&gt;50 mA','Paragem cardíaca, queimaduras graves']])+
IB('Pele seca ≈100.000Ω, pele húmida ≈1.000Ω. Com 220V e pele húmida, a corrente pode ser 220mA — muito acima do limiar de fibrilhação.')),
TB(['Tipo de contacto','Definição','Medidas de protecção'],[
['<strong>Directo</strong>','Toque intencional/acidental numa parte activa (fase, barramento)','Isolamento, barreiras/IP, distâncias de segurança, bloqueios, SELV/PELV'],
['<strong>Indirecto</strong>','Toque numa massa acidentalmente sob tensão por defeito de isolamento','Ligação PE, DR (TT), disjuntores (TN), duplo isolamento (Classe II)']])+
CB(H('fa-stopwatch','Tempo e Percurso da Corrente')+
P('O RTIEBT exige disparo do DR em &lt;0,3s para evitar fibrilhação. O percurso mão-mão (atravessa o coração) é o mais perigoso; pé-pé é menos grave, mas pode causar quedas.')+
UL(['<strong>Sistema TT:</strong> protecção por DR de 30mA (obrigatório)',
'<strong>Sistema TN:</strong> protecção principal pelos disjuntores; DR adicional (30mA tomadas, 300mA incêndio)',
'<strong>Sistema IT:</strong> protecção pelo DIP no 1.º defeito; disjuntores no 2.º defeito']))+
WB('<strong>Caso real (Luanda, 2023):</strong> um trabalhador tocou na carcaça de um AC com fuga; sem DR instalado e com R_T=50Ω, a corrente de defeito foi de apenas 4,4A — insuficiente para o disjuntor de 10A disparar. O choque (≈220mA pela resistência do corpo) causou fibrilhação e o trabalhador faleceu. <strong>Como evitar:</strong> DR de 30mA em todos os circuitos de tomadas, AC e cozinha; R_T≤10Ω.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 4.1, 4.1.1, 4.1.2 · IEC 60364-4-41 · IEC 60479.')],
QZ('Com pele húmida (R≈1.000Ω) e tensão de 220V, qual a corrente aproximada que atravessaria o corpo em contacto directo?',['22 mA — abaixo do limiar de percepção','220 mA — muito acima do limiar de fibrilhação (30-50mA)','2,2 mA — inofensivo','2,2 A — impossível de ocorrer'],1)),

A('Protecção Contra Contactos Directos: Isolamento, Barreiras e Distâncias',null,[
CB(H('fa-bolt','Isolamento Ressequido num Armazém')+
P('Num armazém em Viana, trabalhadores sentiam formigueiro ao tocar em cabos de máquinas. O isolamento estava ressequido e fissurado pela exposição ao sol e à poeira — um cabo de 4mm² tinha o condutor de cobre exposto. Substituição por cabo com isolamento UV-resistente e protecção mecânica (tubo PVC) resolveu o problema.')),
TB(['Isolamento','Temperatura máxima','Uso em Angola'],[
['PVC (H07V-U/K)','70°C','Cabos residenciais e extensões'],
['XLPE','90-110°C','Cabos industriais e enterrados'],
['EPR (borracha)','—','Extensões, ambientes agressivos'],
['LSZH','—','Hospitais, escolas, data centers (baixo fumo)']])+
CB(H('fa-magnifying-glass','Verificação do Isolamento')+
P('Inspecção visual (cortes, fissuras, ressequimento) e medição com megaohmímetro (500-1000V): ≥1MΩ para instalações novas, ≥0,5MΩ em serviço.')+
F('I_fuga = V_ensaio / R_isolamento','Ex.: 500V / 0,8 MΩ = 0,625 mA — pequena, mas soma-se a outras fugas'))+
TB(['Grau IP','Aplicação em Angola'],[
['IP20','Interior seco — tomadas e quadros'],
['IP44','Cozinhas, banheiros (zonas não molhadas)'],
['IP54','Armazéns, poeira, exteriores cobertos'],
['IP65','Exteriores, chuva, zonas costeiras'],
['IP67','Bombas submersíveis, caixas em zonas alagáveis']])+
IB('Equipamentos <strong>Classe II</strong> (duplo isolamento, símbolo de dois quadrados) não precisam de ligação à terra. Em locais especiais (piscinas), usar <strong>SELV/PELV</strong> (≤24V CA), como a iluminação de jardim a 12V.')+
WB('<strong>Caso real (Luanda, 2023):</strong> cabos de extensão sem protecção mecânica no chão de um armazém foram danificados por empilhadores — um trabalhador tocou no condutor exposto e sofreu choque com queimaduras. <strong>Como evitar:</strong> protecção mecânica sempre em zonas de circulação (tubo rígido, canaleta) e inspecções periódicas.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 4.1.1 e Parte 5.2 · IEC 60364-4-41 · IEC 60529 (IP).')],
QZ('Um parque infantil exterior, húmido e com poeira, vai ter iluminação e tomadas para som. Que grau IP é o mínimo recomendado?',['IP20','IP44','IP65','IP não se aplica'],2)),

A('Protecção Contra Contactos Indirectos: Ligação à Terra e DRs',null,[
CB(H('fa-store','Um Supermercado Reprovado na Vistoria')+
P('A ENDE mediu num supermercado no Kilamba uma resistência de terra de 25Ω (muito acima dos 10Ω recomendados) e um DR geral que não disparava ao teste — deu 30 dias para corrigir, sob pena de corte. O técnico substituiu o DR (63A/30mA) e melhorou o eléctrodo (haste extra + composto condutivo), reduzindo R_T para 8Ω.')),
CB(H('fa-earth-africa','Princípio da Ligação à Terra (PE)')+
P('Todas as massas metálicas acessíveis ligam-se a um eléctrodo de terra. Em defeito, a corrente flui pelo PE para a terra, permitindo a actuação do DR ou disjuntor. Requisitos: R_T≤10Ω (TT, ideal ≤5Ω), continuidade do PE contínua, secção mínima adequada (nunca &lt;2,5mm² cobre), ligações apertadas e sem corrosão.'))+
CB(H('fa-gauge','Funcionamento do DR')+
P('Compara I_fase e I_neutro num núcleo toroidal — em condições normais são iguais. Uma fuga cria diferença (I_Δ); se I_Δ ≥ I_Δn (sensibilidade), dispara.')+
TB(['Sensibilidade','Uso'],[
['10 mA','Locais especiais (piscinas, banheiros)'],
['30 mA','Protecção de pessoas (padrão)'],
['300 mA','Protecção contra incêndio (selectivo)']])+
F('R_T ≤ V / (5 × I_Δn)','Para DR 30mA: R_T ≤ 220/(5×0,03) ≈ 1.467Ω — mas a boa prática exige ≤10Ω, dado o tempo de disparo real'))+
WB('<strong>Caso real (Luanda, 2022):</strong> um DR de 30mA estava instalado mas R_T era 50Ω. A corrente de defeito (4,4A) fez o DR disparar, mas em 0,5s — tempo suficiente para um choque breve numa pessoa que tocou a carcaça. <strong>Como evitar:</strong> medir sempre R_T e garantir ≤10Ω para tempos de disparo rápidos.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 4.1.2 e Parte 6.1 · IEC 60364-4-41 · IEC 61008/61009.')],
QZ('Uma bomba de água no Namibe tem R_T=8Ω e DR de 25A/30mA. Esta resistência de terra é adequada?',['Não, precisa de ser inferior a 1Ω','Sim — está dentro da boa prática (≤10Ω) para garantir disparo rápido do DR','Não tem relevância para o DR','Só é adequada se for sistema TN'],1)),

A('Dispositivos Diferenciais (DR): Funcionamento, Tipos e Aplicações',null,[
CB(H('fa-computer','Disparos Misteriosos num Escritório')+
P('Um escritório no Talatona com muitos computadores e fontes comutadas sofria disparos frequentes de um DR tipo AC — as correntes de fuga pulsantes das cargas electrónicas não eram bem detectadas, causando disparos intempestivos. A substituição por DR <strong>tipo A</strong> resolveu o problema.')),
TB(['Tipo de DR','Detecta','Aplicação em Angola'],[
['<strong>AC</strong>','Fugas alternadas senoidais','Cargas resistivas simples — iluminação, aquecedores'],
['<strong>A</strong>','Alternadas + pulsantes','Computadores, LED, inversores — o mais usado hoje'],
['<strong>B</strong>','Alternadas + pulsantes + CC','Carregadores de veículos eléctricos, inversores fotovoltaicos'],
['<strong>S (selectivo)</strong>','Qualquer, com retardo 0,1-0,3s','DR geral de 300mA, protecção contra incêndio']])+
CB(H('fa-gears','Electromecânico vs. Electrónico')+
P('Electromecânico: não precisa de alimentação externa, mais robusto — <strong>preferível em Angola</strong> pela instabilidade da rede. Electrónico: mais sensível, mas pode falhar se a tensão cair demasiado.')+
P('<strong>Poder de corte:</strong> 6kA residencial, 15kA+ industrial. <strong>Tempo de disparo:</strong> &lt;0,3s a I_Δn, &lt;0,04s a 5×I_Δn.'))+
WB('<strong>Caso real (Luanda, 2023):</strong> um edifício com UPS trocou DRs tipo AC por tipo A, mas os disparos continuaram — os UPS produziam fugas com componente contínua, que só o <strong>tipo B/F</strong> detecta correctamente. <strong>Como evitar:</strong> para cargas com rectificadores (UPS, carregadores), usar sempre DR tipo B ou F.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 5.4 · IEC 61008/61009 · IEC 62423 (tipos B e F).')],
QZ('Um escritório com 15 computadores e 2 AC sem inversor. Que tipo de DR é o mínimo recomendado para os circuitos de tomadas?',['Tipo AC, o mais barato','Tipo A — detecta as fugas pulsantes da electrónica','Tipo B, obrigatório em qualquer caso','Não é preciso DR em circuitos de computadores'],1)),

A('Protecção Contra Sobrecargas: Disjuntores Termomagnéticos e Fusíveis',null,[
CB(H('fa-fire','Uma Fábrica de Gelo Incendiada')+
P('Num cabo de 4mm² (Iz≈32A) alimentando uma bomba de 7,5kW (≈15A), foi instalado um disjuntor de 40A curva C — muito acima da capacidade do cabo. Quando a bomba sobrecarregou por avaria nos rolamentos, a corrente subiu para 35A sem o disjuntor disparar; o cabo sobreaqueceu e o curto-circuito resultante incendiou o isolamento. Prejuízo: 8 milhões AOA.')),
CB(H('fa-temperature-three-quarters','Disparo Térmico e Magnético')+
UL(['<strong>Térmico (bimetálico):</strong> actua em sobrecargas, tempo inversamente proporcional à corrente',
'<strong>Magnético (electroíman):</strong> actua instantaneamente em curto-circuito (curvas B: 3-5×In, C: 5-10×In, D: 10-20×In)'])+
F('In(disjuntor) ≤ Iz(condutor corrigido)','Regra sagrada — nunca proteger um cabo com disjuntor de calibre superior à sua capacidade real'))+
CB(H('fa-fire-flame-simple','Fusíveis — a Alternativa Antiga')+
P('Filamento que funde acima de uma corrente. Mais barato mas não reutilizável e sujeito a substituição incorrecta (perigo). Em Angola, ainda usados em instalações antigas (fusíveis DIAZED) e quadros industriais (NH).'))+
WB('<strong>Caso real (Luanda, 2023):</strong> disjuntor de 25A protegia cabo de 2,5mm² (Iz≈21A). Numa sobrecarga a 24A, o disjuntor não disparou (dentro da sua faixa térmica), o cabo sobreaqueceu e derreteu o isolamento, causando curto-circuito. <strong>Como evitar:</strong> nunca In_disjuntor &gt; Iz_condutor — para 2,5mm², máximo 16-20A.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 5.3 e 4.2.1 · IEC 60898 (disjuntores) · IEC 60269 (fusíveis).')],
QZ('Um cabo de 2,5 mm² tem Iz≈21A. Qual o disjuntor máximo que pode proteger este cabo com segurança?',['25A','20A ou 16A — nunca acima de Iz','32A, desde que o DR seja de 30mA','Não há limite, o DR protege sempre'],1)),

A('Protecção Contra Curto-Circuitos: Dimensionamento e Poder de Corte',null,[
CB(H('fa-explosion','Um Disjuntor que Não Aguentou o Curto')+
P('Num armazém no Kilamba, um cabo com isolamento roído por ratos causou um curto-circuito fase-terra e um arco eléctrico. O disjuntor de 63A tinha poder de corte de apenas 6kA, mas a corrente de curto-circuito real no local era de 10kA — o disjuntor não conseguiu interromper o arco, e o incêndio destruiu mercadorias no valor de 15 milhões AOA.')),
TB(['Tipo de curto-circuito','Tensão/percurso'],[
['Fase-fase (L-L)','380V — corrente muito elevada'],
['Fase-neutro (L-N)','220V — corrente muito elevada'],
['Fase-terra (L-PE)','Depende do sistema — mais alta em TN, mais baixa em TT']])+
F('I_cu(disjuntor) ≥ I_k(corrente de curto-circuito prevista)','Regra de ouro do poder de corte')+
TB(['Poder de corte (I_cu)','Aplicação em Angola'],[
['6 kA','Residências, pequenas lojas (distantes da subestação)'],
['10 kA','Edifícios médios, escolas, hospitais'],
['15 kA','Indústria, grandes armazéns'],
['25 kA+','Muito próximo de subestações da ENDE']])+
IB('Se I_k &gt; I_cu, o disjuntor pode não interromper o arco, explodir ou soldar os contactos. A corrente de curto-circuito diminui com a distância à fonte, devido à impedância acumulada dos cabos.')+
WB('<strong>Caso real (Luanda, 2022):</strong> disjuntores de 6kA num quadro geral onde I_k era 8kA (proximidade da subestação) — durante um curto, o disjuntor não interrompeu o arco e o quadro explodiu, ferindo dois trabalhadores. <strong>Como evitar:</strong> confirmar sempre I_k com a ENDE e usar disjuntores de 10kA/15kA quando necessário.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 4.2.2 e 5.3.2 · IEC 60947-2 · IEC 60364-4-43.')],
QZ('A ENDE informa que a corrente de curto-circuito na entrada de uma fábrica é 8kA. O técnico quer usar disjuntores de 6kA. O que deve fazer?',['Manter os disjuntores de 6kA, é suficiente','Usar disjuntores com poder de corte ≥8kA (ex.: 10kA)','Reduzir a potência contratada','Instalar apenas fusíveis'],1)),

A('Protecção Contra Sobretensões: DPS e Coordenação com a Protecção de Terra',null,[
CB(H('fa-cloud-bolt','Uma Tempestade que Custou 5 Milhões AOA')+
P('Uma descarga atmosférica em Luanda danificou computadores, monitores e routers num prédio de escritórios no Talatona — sem DPS instalado, o prejuízo foi de 5 milhões AOA. O técnico recomendou DPS Tipo 2 no quadro geral, DPS Tipo 3 nos secundários, e melhoria do aterramento (R_T&lt;5Ω).')),
TB(['Tipo de DPS','Protege contra','Instalação'],[
['<strong>Tipo 1</strong>','Descargas directas (linha aérea)','Entrada do edifício, suporta até 100kA'],
['<strong>Tipo 2</strong>','Surtos indirectos induzidos','Quadro geral, até 40kA'],
['<strong>Tipo 3</strong>','Surtos residuais','Próximo de equipamentos sensíveis, até 10kA']])+
CB(H('fa-link','Coordenação com o Aterramento e o DR')+
P('O cabo entre o DPS e o barramento de terra deve ser <strong>curto (&lt;0,5m) e de secção ≥6mm²</strong>. A eficácia depende de R_T≤10Ω (idealmente ≤5Ω). O DPS deve ser instalado a montante do DR, ou coordenado com DR selectivo, para evitar disparos durante a dissipação do surto.')+
IB('O <strong>SPDA</strong> (Módulo 9) protege a estrutura física do edifício; o <strong>DPS</strong> protege os equipamentos eléctricos e electrónicos — são complementares, não substitutos.'))+
WB('<strong>Caso real (Luanda, 2023):</strong> um DPS foi ligado ao barramento de terra com cabo de 1,5mm² e 2 metros de comprimento — a impedância impediu a dissipação rápida do surto, e vários computadores queimaram apesar do DPS instalado. <strong>Como evitar:</strong> cabo de ligação curto (&lt;0,5m) e secção ≥6mm².')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 4.3 e 5.5 · IEC 61643 · IEC 62305.')],
QZ('Um data center no Talatona, em zona de alta incidência de raios, precisa de DPS. Qual a distância máxima recomendada do cabo DPS→terra e a secção mínima?',['2m e 1,5mm²','0,5m e 6mm² ou mais','5m e 2,5mm²','Não há requisito específico'],1)),

A('Selectividade de Protecções: Coordenação entre Disjuntores e DRs',null,[
CB(H('fa-building','Um Edifício Inteiro Sem Luz por Uma Tomada')+
P('Num edifício no Talatona, um curto-circuito num circuito de AC (disjuntor 16A) fez disparar o disjuntor geral de 63A — o edifício ficou sem energia durante uma hora, por falta de selectividade entre disjuntores com curvas sobrepostas.')),
CB(H('fa-list','Tipos de Selectividade')+
UL(['<strong>Amperimétrica:</strong> disjuntor a montante tem corrente de disparo magnético bem superior ao de jusante',
'<strong>Cronométrica:</strong> DR selectivo (tipo S, 300mA) tem retardo (~0,1s), dando tempo ao DR de 30mA (rápido) para disparar primeiro']))+
P('<strong>Exemplo:</strong> disjuntor de 16A curva C dispara magneticamente a 80-160A; disjuntor geral de 63A curva C dispara a 315-630A. Um curto de 200A dispara só o de 16A — selectividade garantida.')+
WB('<strong>Caso real (Luanda, 2023):</strong> num hospital, DRs de 30mA em motores de bombagem disparavam a cada arranque; a troca por DR selectivo (tipo S) manteve o problema porque a sensibilidade continuava 30mA. <strong>Como evitar:</strong> para motores, usar DR "super-imune" (SI) de 30mA para pessoas, ou dispensar o DR confiando no relé térmico + terra muito baixa (&lt;2Ω), reservando o DR de 300mA para incêndio.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 4.2.5 · IEC 60364-4-43 · tabelas de selectividade dos fabricantes (ABB, Siemens, Schneider).')],
QZ('Um curto-circuito de 400A ocorre no circuito B (disjuntor 32A, disparo magnético 160-320A). O geral A (100A) dispara a partir de 500A. Qual disjuntor actua?',['Apenas A','Apenas B — selectividade garantida','Ambos ao mesmo tempo','Nenhum'],1)),

A('Protecção em Sistemas TT, TN e IT: Requisitos Específicos',null,[
CB(H('fa-industry','Motores que Disparavam o DR')+
P('Numa fábrica de plásticos em Viana, sistema TT, motores de 30kW causavam disparos intempestivos dos DRs de 30mA. O técnico optou por não usar DR nos motores, confiando em relés térmicos e disjuntores curva D, garantindo R_T≤2Ω para que a corrente de defeito fosse suficiente para disparar os disjuntores directamente.')),
TB(['Sistema','Protecção principal','DR obrigatório?','DIP obrigatório?'],[
['<strong>TT</strong>','DR (exclusivo)','Sim (30mA)','Não'],
['<strong>TN</strong>','Disjuntores (corrente de defeito elevada)','Sim (30mA para tomadas)','Não'],
['<strong>IT</strong>','DIP + disjuntores no 2.º defeito','Não (opcional)','Sim']])+
IB('<strong>TT:</strong> R_T≤10Ω (ideal ≤5Ω). <strong>TN:</strong> R_T baixa (≤5Ω) para garantir actuação dos disjuntores; DR pode ser dispensado em equipamentos Classe II ou com R_T&lt;2Ω e corrente de defeito ≥10A. <strong>IT:</strong> R_T≤10Ω para as massas; DR opcional, apenas para protecção contra incêndio.')+
WB('<strong>Caso real (Luanda, 2023):</strong> num edifício comercial TN-C-S sem DR de 30mA nas tomadas ("os disjuntores bastam"), um funcionário sofreu choque ao tocar numa tomada com fuga — o disjuntor não disparou por a corrente de defeito ser baixa. <strong>Como evitar:</strong> mesmo em TN, instalar sempre DR de 30mA em tomadas, cozinha e banheiros.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 4.1.2 e 4.2 · IEC 60364-4-41.')],
QZ('Um laboratório com sala de cirurgia está num edifício de 3 pisos. Que sistema deve ser usado na sala de cirurgia e que dispositivo é ali obrigatório?',['TT com DR de 30mA','IT com DIP obrigatório','TN-C sem qualquer protecção adicional','TT sem aterramento'],1)),

A('Protecção Adicional: DR de 30mA, DR Selectivo e Protecção contra Incêndios',null,[
CB(H('fa-fire-burner','Um Incêndio que a ENDE Não Deixou Repetir')+
P('Num supermercado no Kilamba, uma fuga de 150mA num cabo de iluminação degradado não disparou os DRs de 30mA (avariados) e não havia DR de 300mA selectivo para detectar fugas elevadas — o incêndio causou 30 milhões AOA de prejuízo. A ENDE passou a exigir DR de 300mA selectivo em todos os supermercados da rede.')),
TB(['DR','Sensibilidade','Função'],[
['Protecção de pessoas','30mA (ou 10mA em locais especiais)','Dispara em &lt;0,3s — todos os circuitos de tomadas, cozinha, banheiros, AC'],
['Protecção contra incêndio','300mA selectivo (tipo S)','Retardo 0,1-0,2s — quadro geral, a montante dos DRs de 30mA']])+
P('<strong>Coordenação:</strong> uma fuga de 50mA dispara só o DR de 30mA (rápido); o de 300mA (retardado) não actua — mesmo para fugas de 200mA. Só fugas ≥300mA sem DR de 30mA a jusante activariam o DR geral.')+
IB('Complementar: cabos LSZH (baixo fumo), protecção mecânica dos cabos, disjuntores com curvas adequadas, inspecção termográfica periódica.')+
WB('<strong>Caso real (Luanda, 2023):</strong> um DR de 300mA instalado num supermercado não era do tipo selectivo (S) — numa fuga de 50mA, disparou junto com o DR de 30mA, deixando o supermercado inteiro sem energia. <strong>Como evitar:</strong> confirmar sempre no catálogo do fabricante que o DR de 300mA é do tipo "S" ou "Selective".')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 4.1.2.3 e 4.1.2.4 · IEC 61008-1.')],
QZ('Um restaurante tem DR geral 300mA (tipo S) e DR de 30mA na cozinha. Ocorre uma fuga de 200mA na cozinha. O que acontece?',['Ambos disparam simultaneamente','Apenas o DR de 30mA dispara — o de 300mA tem retardo e a fuga é inferior a 300mA','Apenas o DR de 300mA dispara','Nenhum dispara, 200mA é insuficiente'],1)),

A('Aplicação Prática: Dimensionamento das Protecções num Edifício Comercial em Angola',null,[
CB(H('fa-building-shield','150 kW em Três Pisos')+
P('Edifício comercial no Talatona: Piso 0 restaurante/lojas (60kW), Piso 1 escritórios (40kW), Piso 2 escritórios+data center (50kW). Alimentação trifásica 380V, potência contratada 150kW, I_k na entrada 10kA, sistema TN-C-S.')),
TB(['Nível','Disjuntor','DR','DPS'],[
['Quadro geral','250A curva C, 15kA','250A, 300mA tipo S','Tipo 2, 40kA'],
['Piso 0','100A curva C','100A, 300mA tipo S','—'],
['Piso 1','80A curva C','80A, 300mA tipo S','—'],
['Piso 2 (+ data center)','100A curva C','100A, 300mA tipo S','Tipo 3 adicional no data center']])+
P('<strong>Circuitos terminais</strong> (exemplos): iluminação 1,5-2,5mm²/10-16A/DR 20-25A-30mA; tomadas 2,5mm²/16A/DR 25A-30mA (tipo A); cozinha 6mm²/40A/DR 40A-30mA (tipo A); data center 10mm²/40A/DR 40A-30mA (tipo A) + DPS Tipo 3.')+
CB(H('fa-check-double','Verificações')+
UL(['<strong>Selectividade:</strong> curto de 1.000A no circuito de tomadas (16A) dispara só esse disjuntor — geral (250A) e de piso não disparam',
'<strong>Queda de tensão</strong> (data center, L=40m, I=18A, 10mm²): ΔU≈2,48V (1,1% — aceitável)',
'<strong>Aterramento TN-C-S:</strong> PEN separado no quadro geral, R_T=5Ω medido']))+
WB('<strong>Caso real (Luanda, 2024):</strong> um edifício comercial sem DPS sofreu danos de 10 milhões AOA no sistema de climatização por uma descarga atmosférica, apesar da região ter alta incidência de raios. <strong>Como evitar:</strong> DPS Tipo 2 no geral e Tipo 3 para equipamentos sensíveis é obrigatório em zonas de risco.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Partes 4, 5 e 6 · procedimentos da ENDE.')],
QZ('Um curto-circuito de 1.000A ocorre num circuito de tomadas (disjuntor 16A, disparo magnético 80-160A) de um edifício com disjuntor de piso de 100A e geral de 250A. Que disjuntor(es) disparam?',['Todos disparam em cascata','Apenas o de 16A — selectividade garantida em todos os níveis','Apenas o geral de 250A','Apenas o de piso (100A)'],1)),

A('Dispositivos de Protecção Eléctrica',null,[
CB(H('fa-shield','A Linha de Defesa da Instalação')+
P('A Parte 3 da RTIEBT trata das características gerais das instalações — e no seu centro está a selecção correcta dos <strong>dispositivos de protecção</strong>. São eles que, em caso de anomalia, cortam o fornecimento antes que ocorram danos em pessoas ou equipamentos.')+
P('Em Angola, onde as oscilações da rede da ENDE são frequentes e o uso de geradores é comum, escolher e calibrar correctamente estes dispositivos é a diferença entre uma instalação segura e um incêndio.')),
TB(['Dispositivo','Protege contra','Princípio de funcionamento','Uso em Angola'],[
['<strong>Fusível</strong>','Sobrecargas e curto-circuitos','Filamento funde acima da corrente nominal','Ramais ENDE, protecção geral'],
['<strong>Disjuntor termomagnético</strong>','Sobrecargas (térmico) + curtos (magnético)','Bimetálico + electroíman','Padrão em todos os quadros'],
['<strong>DR (diferencial)</strong>','Fugas à terra — choques eléctricos','Compara corrente em fase e neutro','Obrigatório no sistema TT'],
['<strong>DPS</strong>','Sobretensões transitórias','Deriva a sobretensão para a terra','Obrigatório — raios frequentes em Angola']]),
CB(H('fa-temperature-high','O Disjuntor Termomagnético')+
P('É o componente mais instalado em quadros angolanos. Combina dois mecanismos numa só peça:')+
UL(['<strong>Disparo térmico (bimetálico):</strong> actua em sobrecargas (1,13 a 1,45 × In). Disparo lento, de segundos a minutos, proporcional à sobrecarga. Protege o condutor do aquecimento excessivo',
'<strong>Disparo magnético (electroíman):</strong> actua em curto-circuitos (3 a 15 × In conforme a curva). Disparo instantâneo, em milissegundos. Protege contra correntes que destruiriam o cabo de imediato'])),
DG('Curvas de disparo — B, C e D',SVG_CURVAS),
HI('<strong>Qual curva usar em Angola:</strong> <strong>curva C</strong> é o padrão para a esmagadora maioria das instalações residenciais e comerciais (10 A C para iluminação, 16 A C para tomadas). Use <strong>curva D</strong> apenas para motores e transformadores com elevada corrente de arranque. A curva B é reservada a circuitos com electrónica sensível.')],
QZ('Qual tipo de disjuntor é o padrão recomendado para um circuito de tomadas de 16 A em habitação angolana?',['Curva B 16 A','Curva C 16 A','Curva D 16 A','Fusível de 16 A'],1)),

A('Poder de Corte e Selectividade',null,[
CB(H('fa-bolt-lightning','O Parâmetro Mais Ignorado em Angola')+
P('O <strong>poder de corte</strong> (Icu / Ics) é a corrente máxima de curto-circuito que o disjuntor consegue interromper sem se destruir. É frequentemente ignorado por técnicos e vendedores de material — com consequências potencialmente fatais.')+
P('Uma instalação próxima de um posto de transformação da ENDE pode ter correntes de curto-circuito de 10 a 15 kA. Se o disjuntor instalado tiver poder de corte de apenas 3 kA, em caso de curto-circuito o disjuntor <strong>explode</strong> — provocando arco eléctrico, incêndio e ferimentos graves.')),
F('Ics ≥ Icc','Poder de corte do disjuntor ≥ corrente de curto-circuito presumida no ponto de instalação'),
WB('<strong>Regra prática para Angola:</strong> em instalações residenciais urbanas próximas de postes da ENDE, use sempre disjuntores com poder de corte mínimo de <strong>6 kA</strong>. Em instalações industriais ou junto a postos de transformação, confirme a corrente de curto com a ENDE e use <strong>10 kA ou mais</strong>.'),
CB(H('fa-layer-group','Selectividade — Que Disjuntor Deve Disparar Primeiro')+
P('A <strong>selectividade</strong> garante que, perante um defeito, dispara apenas o dispositivo mais próximo do problema — mantendo o resto da instalação em serviço. Sem selectividade, um curto-circuito numa tomada do quarto deixa a casa inteira às escuras.')+
UL(['<strong>Selectividade amperimétrica:</strong> o disjuntor a montante tem calibre bastante superior ao de jusante (regra prática: relação mínima de 1,6 vezes)',
'<strong>Selectividade cronométrica:</strong> o disjuntor a montante tem temporização de disparo, dando tempo ao de jusante para actuar primeiro',
'<strong>Selectividade de DR:</strong> DR geral de 300 mA selectivo (tipo S) a montante + DRs de 30 mA instantâneos por grupo de circuitos'])+
HI('<strong>Aplicação em Angola:</strong> num quadro residencial com disjuntor geral de 40 A e circuitos de 10 e 16 A, existe selectividade amperimétrica natural. Em instalações comerciais maiores, use um DR geral de 300 mA tipo S mais DRs de 30 mA por grupo — assim uma fuga na cozinha não deixa a loja inteira sem energia.'))],
QZ('Um disjuntor de 3 kA de poder de corte é instalado onde a corrente de curto-circuito é 8 kA. O que acontece em caso de curto?',['O disjuntor abre normalmente','O disjuntor é destruído — 8 kA excede a sua capacidade; devia ser de 10 kA','O DR intervém primeiro','O fusível da ENDE protege o disjuntor'],1)),

A('O Diferencial (DR) em Detalhe',null,[
CB(H('fa-droplet','O Dispositivo que Salva Vidas')+
P('O <strong>Diferencial Residual (DR)</strong> compara continuamente a corrente que entra pela fase com a que regressa pelo neutro. Em funcionamento normal, são iguais. Se houver uma fuga para a terra — através de um defeito de isolamento ou do corpo de uma pessoa — surge uma diferença. Quando essa diferença ultrapassa a sensibilidade do aparelho, o DR corta o circuito em menos de 40 milissegundos.')),
DG('Funcionamento do DR — detecção de fuga à terra',SVG_DR),
TB(['Parâmetro','Significado','Valores típicos em Angola'],[
['<strong>Sensibilidade (I∆n)</strong>','Corrente de fuga que acciona o disparo','<strong>30 mA</strong> — protecção de pessoas (residencial)<br>300/500 mA — protecção contra incêndio'],
['<strong>Corrente nominal (In)</strong>','Corrente máxima que atravessa sem disparar','25, 40, 63, 80, 100 A'],
['<strong>Tipo AC</strong>','Detecta fugas CA sinusoidais','Padrão residencial'],
['<strong>Tipo A</strong>','Detecta também fugas CC pulsadas','Equipamento electrónico, variadores, carregadores'],
['<strong>Tipo S (selectivo)</strong>','Disparo temporizado','DR geral em cascata'],
['<strong>Tempo de disparo</strong>','Rapidez de actuação','&lt; 40 ms para 30 mA']]),
CB(H('fa-circle-check','Instalação e Ensaio do DR')+
UL(['Deve ser instalado <strong>logo após o disjuntor geral</strong>, protegendo todos os circuitos',
'A sua corrente nominal deve ser <strong>igual ou superior</strong> à do disjuntor geral',
'Em instalações maiores: DR geral de 300 mA tipo S + DRs de 30 mA por grupo (selectividade)',
'Circuitos de zonas húmidas e exteriores exigem DR de 30 mA obrigatoriamente',
'O <strong>botão TEST</strong> deve ser premido mensalmente pelo utilizador'])+
WB('<strong>DR que não dispara ao premir TEST está avariado</strong> e deve ser substituído de imediato. Continua a parecer funcional — a alavanca está em ON, a instalação tem energia — mas não oferece qualquer protecção real. É uma falsa sensação de segurança extremamente perigosa.'))],
QZ('Num sistema TT em Angola, um DR de 30 mA detecta uma fuga de 35 mA. O que acontece?',['O fusível principal queima','O DR dispara em menos de 40 ms, cortando o circuito','O disjuntor térmico actua após vários minutos','Nada — 35 mA é uma corrente demasiado baixa'],1)),

A('Cálculo de Quedas de Tensão',null,[
CB(H('fa-chart-line','Porque a Última Tomada Recebe Menos Tensão')+
P('A <strong>queda de tensão</strong> é a diferença entre a tensão no quadro e a tensão no ponto mais distante do circuito. Acontece porque os condutores têm resistência — e, ao circular corrente, parte da tensão é consumida a vencer essa resistência.')+
P('Em Angola o problema agrava-se por três razões: os lotes são frequentemente grandes (circuitos longos), a rede da ENDE já entrega tensão por vezes abaixo dos 220 V, e o uso de geradores e estabilizadores acrescenta mais elementos resistivos.')),
WB('<strong>Limite da RTIEBT em 220 V:</strong> a queda máxima admissível nos circuitos terminais é de <strong>3%</strong> = 3% × 220 V = <strong>6,6 V</strong>. Do quadro à última tomada, nunca mais do que isso.'),
F('ΔU = 2 × L × I × ρ / S','L = comprimento (m) · I = corrente (A) · ρ = 0,0178 Ω·mm²/m (cobre) · S = secção (mm²)'),
CB(H('fa-calculator','Exemplo Prático em Luanda')+
P('Circuito de tomadas: cabo de 2,5 mm², comprimento de 20 m, corrente máxima de 16 A.')+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0">ΔU = 2 × 20 × 16 × 0,0178 ÷ 2,5 = <strong>4,55 V</strong><br>Percentagem: 4,55 ÷ 220 × 100 = <strong>2,07%</strong> ✓ dentro do limite de 3%</div>`+
F('L_max = (ΔU_max × S) / (2 × I × ρ)','Comprimento máximo admissível para não exceder 3%')),
TB(['Secção','Disjuntor','Circuito típico em Angola','Comprimento máx.'],[
['<strong>1,5 mm²</strong>','10 A','Iluminação','<strong>27 m</strong>'],
['<strong>2,5 mm²</strong>','16 A','Tomadas gerais','<strong>29 m</strong>'],
['<strong>4 mm²</strong>','20 A','Fogão, AC','<strong>37 m</strong>'],
['<strong>6 mm²</strong>','25–32 A','Chuveiro 5.500 W','<strong>44 m</strong>'],
['<strong>10 mm²</strong>','40 A','Sub-quadros distantes','<strong>61 m</strong>'],
['<strong>16 mm²</strong>','63 A','Alimentação principal','<strong>73 m</strong>']]),
IB('<strong>Situação frequente em Angola:</strong> moradia com o quadro no muro exterior e a cozinha a 35 metros. Um cabo de 2,5 mm² a 16 A ultrapassa o limite de 29 m. Solução: subir para <strong>4 mm²</strong> (limite 37 m) ou dividir em dois circuitos mais curtos.')],
QZ('Um circuito de iluminação tem cabo de 1,5 mm², 30 m de comprimento e disjuntor de 10 A. O máximo para 3% é 27 m. O que fazer?',['Nada — 3 m de diferença é irrelevante','Reduzir o disjuntor para 6 A','Aumentar a secção para 2,5 mm² ou dividir em dois circuitos','Aumentar o disjuntor para 16 A'],2)),

A('Verificação das Instalações — RTIEBT Parte 6',null,[
CB(H('fa-clipboard-check','Verificar Antes de Energizar')+
P('A <strong>verificação</strong> é o conjunto de exames e ensaios realizados antes de energizar uma instalação nova ou significativamente modificada. É obrigatória — não opcional. Em Angola, a vistoria da ENDE antes da ligação é precisamente esta verificação, feita pela entidade distribuidora.')),
TL([['Exame visual (sem instrumentos)','Cores dos condutores, identificação dos circuitos, integridade de invólucros, grau IP adequado, ligações à terra visíveis, ausência de danos mecânicos'],
['Ensaios sem tensão','Resistência de isolamento (megóhmetro), continuidade do condutor PE, resistência do eléctrodo de terra, verificação de polaridade'],
['Ensaios sob tensão','Tensão em cada tomada e ponto de luz, ensaio do botão TEST do DR, medição do tempo de disparo, corrente de cada circuito sob carga']]),
TB(['Instrumento','O que mede','Valor de referência em Angola'],[
['<strong>Multímetro</strong>','Tensão, corrente, resistência, polaridade','CAT III 600 V mínimo'],
['<strong>Megóhmetro</strong>','Resistência de isolamento','<strong>≥ 1 MΩ</strong> (aplica 500 V CC)'],
['<strong>Telurómetro</strong>','Resistência do eléctrodo de terra','<strong>≤ 10 Ω</strong> na boa prática'],
['<strong>Pinça amperimétrica</strong>','Corrente sem interromper o circuito','Confirmar carga real vs. nominal'],
['<strong>Testador de DR</strong>','Tempo de disparo do diferencial','<strong>&lt; 40 ms</strong> para 30 mA']]),
HI('<strong>Isolamento em Angola:</strong> o megóhmetro aplica 500 V CC entre condutores e entre condutor e terra, com todos os equipamentos desligados. O resultado deve ser <strong>≥ 1 MΩ</strong>. Valores abaixo de 500 kΩ indicam degradação séria do isolamento e devem ser investigados <em>antes</em> de energizar.')],
QZ('Que instrumento se usa para medir a resistência de isolamento antes de energizar uma instalação nova?',['Multímetro em modo Ω','Megóhmetro (megger), que aplica 500 V CC','Pinça amperimétrica','Telurómetro'],1)),

A('Ensaios Eléctricos Práticos',null,[
CB(H('fa-flask-vial','As Análises Clínicas da Instalação')+
P('Tal como um médico não prescreve tratamento sem exames, um técnico profissional não entrega uma instalação sem os resultados dos ensaios. Em Angola, estes ensaios são também exigidos pela ENDE na vistoria de ligação.')),
CB(H('fa-link','Ensaio 1 — Continuidade do Condutor de Protecção')+
P('O condutor PE deve ter continuidade eléctrica desde o barramento de terra até cada tomada, luminária e massa. Sem continuidade, a protecção contra contacto indirecto simplesmente não funciona.')+
OL(['Desligar a instalação da rede (disjuntor geral aberto)','Colocar o multímetro em modo Ω','Ligar uma ponta ao barramento de terra do quadro','Tocar com a outra ponta no pino de terra de cada tomada','Resultado esperado: <strong>≤ 1 Ω</strong> (idealmente ≤ 0,5 Ω)'])+
WB('<strong>Resultado ∞ Ω = REPROVADO.</strong> Circuito aberto significa condutor de terra interrompido — aquela tomada está completamente sem protecção. Localize e repare a interrupção antes de energizar.')),
CB(H('fa-shield-halved','Ensaio 2 — Resistência de Isolamento')+
TB(['Medição','Mínimo RTIEBT','Interpretação'],[
['Fase ↔ Neutro','≥ 1 MΩ','&gt;1 MΩ OK · 100 kΩ–1 MΩ suspeito · &lt;100 kΩ falha grave'],
['Fase ↔ Terra','≥ 1 MΩ','Isolamento do cabo face à canalização ou parede'],
['Neutro ↔ Terra','≥ 1 MΩ','Confirma ausência de ligação não intencional N-PE']])),
CB(H('fa-earth-africa','Ensaio 3 — Resistência do Eléctrodo de Terra')+
F('R ≤ 50 / I∆n','DR 30 mA → R ≤ 1.667 Ω &nbsp;|&nbsp; DR 300 mA → R ≤ 167 Ω &nbsp;|&nbsp; Boa prática Angola: <strong>R ≤ 10 Ω</strong>')+
IB('<strong>O solo angolano influencia muito o resultado:</strong> solo argiloso e húmido das zonas costeiras (Luanda, Lobito) dá resistividade baixa e terra fácil de obter. Solo arenoso ou pedregoso do interior exige eléctrodos múltiplos, maior profundidade ou tratamento com bentonite.'))],
QZ('Ao medir isolamento entre fase e terra com megóhmetro, obtém 80 kΩ. Qual a conclusão?',['Excelente — 80 kΩ é muito elevado','Falha grave — o mínimo é 1 MΩ; reparar antes de energizar','Aceitável, próximo do limite','O megóhmetro não é o instrumento adequado'],1)),

A('Recepção de Obra e Documentação Final',null,[
CB(H('fa-handshake','O Momento que Protege Ambas as Partes')+
P('A <strong>recepção de obra</strong> é o acto formal em que o cliente aceita a instalação concluída. Bem conduzida, protege o técnico e o cliente e define claramente as responsabilidades a partir daquele momento.')+
P('Em Angola esta etapa é frequentemente ignorada — o técnico acaba, o cliente paga, e cada um segue caminho sem registo. Esta informalidade é a principal causa de litígios quando surgem problemas posteriores.')),
TL([['Demonstração ao cliente','Mostrar o funcionamento de todos os circuitos, explicar a função de cada disjuntor e do DR'],
['Ensaio do DR na presença do cliente','Premir o botão TEST e explicar que este ensaio deve ser repetido mensalmente'],
['Entrega da documentação','Esquema unifilar, relatório de verificação, Termo de Responsabilidade, instruções de utilização'],
['Auto de vistoria ENDE','Assegurar que o pedido de ligação foi submetido com toda a documentação'],
['Assinatura do Auto de Recepção','Documento que confirma a entrega e define a data de início da garantia']]),
CB(H('fa-file-lines','O Relatório de Verificação')+
UL(['Identificação: nome e licença do técnico, data, morada completa da instalação',
'Características do fornecimento: sistema TT, 220/380 V, 50 Hz, potência contratada',
'Descrição: número de quadros, circuitos, pontos de luz e tomadas',
'Resultados dos ensaios: isolamento por circuito, resistência de terra, continuidade PE',
'Declaração de conformidade com a RTIEBT',
'Assinatura e carimbo do técnico licenciado'])+
HI('<strong>Sistema digital simples para Angola:</strong> crie uma pasta na nuvem com o nome do cliente e a data. Guarde: fotos do antes, esquema unifilar, relatório de verificação preenchido e foto do quadro concluído com disjuntores etiquetados. Envie o link ao cliente. Custa cinco minutos e vale como prova durante anos.'))],
QZ('Durante a recepção de obra, com que frequência deve o cliente repetir o ensaio do botão TEST do DR?',['Anualmente','Mensalmente','Só quando houver problema','Nunca — o cliente não deve tocar no quadro'],1)),

A('Manutenção Preventiva de Instalações',null,[
CB(H('fa-wrench','Prevenir Custa Sempre Menos do que Reparar')+
P('A manutenção preventiva mantém a instalação em boas condições de funcionamento e segurança, evitando avarias e acidentes. É especialmente relevante em Angola, onde o calor, a humidade salina das zonas costeiras e a poeira aceleram a degradação dos materiais eléctricos.')+
P('Para o técnico, representa também uma <strong>fonte de receita recorrente</strong>: clientes com contrato de manutenção anual garantem trabalho regular — modelo de negócio cada vez mais comum entre os profissionais mais organizados de Luanda e Benguela.')),
TB(['Frequência','Tarefa','Executado por'],[
['<strong>Mensal</strong>','Ensaio do botão TEST do DR','Utilizador'],
['<strong>Mensal</strong>','Inspecção visual do quadro — cheiros, sinais de queimado','Utilizador'],
['<strong>Semestral</strong>','Aperto de bornes e limpeza do quadro','Técnico licenciado'],
['<strong>Semestral</strong>','Inspecção de tomadas e interruptores — fissuras, amarelamento','Técnico licenciado'],
['<strong>Anual</strong>','Medição da resistência de terra','Técnico com telurómetro'],
['<strong>Anual</strong>','Medição de corrente por circuito sob carga real','Técnico com pinça'],
['<strong>5 anos</strong>','Inspecção geral completa com relatório formal','Técnico licenciado']]),
CB(H('fa-triangle-exclamation','Sinais de Alerta a Ensinar ao Cliente')+
UL(['🔶 <strong>Cheiro a queimado</strong> no quadro ou tomadas — sobrecarga ou mau contacto a gerar calor',
'🔶 <strong>Tomadas ou interruptores quentes</strong> ao toque — corrente excessiva ou ligação frouxa',
'🔶 <strong>Disjuntor que dispara repetidamente</strong> — sobrecarga ou defeito num equipamento',
'🔶 <strong>DR que dispara sem causa aparente</strong> — fuga real num aparelho ou cabo danificado',
'🔶 <strong>Faíscas ao ligar/desligar</strong> — mau contacto, oxidação ou tomada danificada',
'🔶 <strong>Lâmpadas a piscar</strong> — queda de tensão excessiva ou mau contacto em caixa de derivação'])+
WB('<strong>Instalações com mais de 10 anos em Angola</strong> merecem inspecção prioritária: os plásticos envelhecem, os isolamentos degradam-se, as ligações oxidam — e os padrões de segurança exigidos hoje são mais rigorosos do que os praticados há uma década.'))],
QZ('Com que frequência deve o técnico fazer o aperto de bornes e limpeza de um quadro em Angola?',['Diariamente','Semestralmente','A cada 10 anos','Nunca é necessário'],1)),

A('Prática EWS — Ensaios de Protecção','EWS',[
CB(H('fa-flask','Simular Todos os Modos de Falha')+
P('Nesta prática vamos provocar deliberadamente, no simulador, cada tipo de anomalia que uma instalação pode sofrer — e observar qual dispositivo de protecção actua em cada caso. É a forma mais eficaz de compreender a função de cada protecção.')),
CB(H('fa-list-ol','Ensaios a Realizar')+
TB(['Anomalia a simular','Dispositivo que deve actuar','Tempo de resposta'],[
['Fuga à terra de 30 mA','<strong>DR</strong>','&lt; 40 ms'],
['Curto-circuito fase-neutro','<strong>Disjuntor — disparo magnético</strong>','Milissegundos'],
['Sobrecarga de 1,5 × In','<strong>Disjuntor — disparo térmico</strong>','Segundos a minutos'],
['Sobretensão transitória','<strong>DPS</strong>','Microssegundos'],
['Contacto directo na fase','<strong>DR</strong> (se houver percurso à terra)','&lt; 40 ms']])+
OL(['Montar o quadro completo: disjuntor geral, DR 30 mA, DPS e três circuitos',
'Simular cada anomalia da tabela acima, uma de cada vez',
'Registar qual dispositivo actuou e em quanto tempo',
'Remover o DR e repetir o ensaio de fuga à terra — observar que já não há protecção de pessoas',
'Remover o condutor PE e repetir — observar que a protecção fica comprometida mesmo com DR'])+
HI('<strong>Conclusão fundamental deste módulo:</strong> cada dispositivo protege contra <em>um tipo específico</em> de anomalia. O disjuntor não protege pessoas contra electrocução; o DR não protege cabos contra sobrecarga; o DPS não protege contra curto-circuito. Uma instalação segura precisa <strong>de todos eles</strong>.'))],
QZ('Numa fuga à terra de 30 mA, qual dispositivo actua?',['O disjuntor termomagnético','O DR (diferencial residual)','O DPS','O fusível da ENDE'],1)),

A('Revisão e Preparação para o Exame do Módulo 4',null,[
CB(H('fa-graduation-cap','O Que Domina Agora')+
UL(['✅ <strong>Dispositivos:</strong> fusível, disjuntor termomagnético, DR e DPS — função de cada um',
'✅ <strong>Curvas B, C e D</strong> — e quando usar cada uma em Angola',
'✅ <strong>Poder de corte:</strong> mínimo 6 kA residencial urbano; verificar Icc junto da ENDE',
'✅ <strong>Selectividade:</strong> amperimétrica, cronométrica e de DR em cascata',
'✅ <strong>DR de 30 mA:</strong> tipos AC/A/S, disparo &lt; 40 ms, ensaio mensal do botão TEST',
'✅ <strong>Queda de tensão:</strong> limite de 3% (6,6 V), fórmula e comprimentos máximos por secção',
'✅ <strong>Verificação:</strong> exame visual + ensaios sem tensão + ensaios sob tensão',
'✅ <strong>Ensaios:</strong> continuidade PE (≤1 Ω), isolamento (≥1 MΩ), terra (≤10 Ω)',
'✅ <strong>Recepção de obra</strong> e relatório de verificação',
'✅ <strong>Manutenção preventiva:</strong> plano mensal, semestral, anual e quinquenal'])),
CB(H('fa-brain','Valores de Referência para o Exame')+
TB(['Parâmetro','Valor'],[
['Queda de tensão máxima (circuitos terminais)','<strong>3% = 6,6 V</strong>'],
['Resistência de isolamento mínima','<strong>≥ 1 MΩ</strong>'],
['Continuidade do condutor PE','<strong>≤ 1 Ω</strong>'],
['Resistência de terra (boa prática)','<strong>≤ 10 Ω</strong>'],
['Sensibilidade do DR residencial','<strong>30 mA</strong>'],
['Tempo de disparo do DR de 30 mA','<strong>&lt; 40 ms</strong>'],
['Poder de corte mínimo (residencial urbano)','<strong>6 kA</strong>'],
['Tensão de ensaio do megóhmetro','<strong>500 V CC</strong>']]))],
QZ('Qual é a resistência máxima de terra recomendada como boa prática em instalações residenciais em Angola?',['100 Ω','10 Ω','1.667 Ω','Não há valor de referência'],1))
]};

const M5 = {n:5,fase:1,soft:'EWS',img:IMG.cabo,
titulo:'Dimensionamento de Condutores',
desc:'Cálculo de secção por corrente admissível e por queda de tensão, factores de correcção para o clima angolano, métodos de instalação, protecção contra sobrecargas e curto-circuitos.',
aulas:[
A('Critérios de Dimensionamento de Condutores',null,[
CB(H('fa-ruler','Os Três Critérios Obrigatórios')+
P('Dimensionar um condutor não é escolher "um cabo que pareça grosso o suficiente". A RTIEBT exige que a secção seja verificada por <strong>três critérios independentes</strong> — e o resultado final é sempre a <em>maior</em> das três secções obtidas.')+
UL(['<strong>1. Capacidade de condução de corrente (ampacidade):</strong> o cabo tem de suportar a corrente de serviço sem que a sua temperatura ultrapasse o limite do isolamento',
'<strong>2. Queda de tensão:</strong> a queda não pode exceder 3% em circuitos terminais (6,6 V em 220 V)',
'<strong>3. Protecção contra curto-circuito:</strong> o cabo tem de suportar a corrente de curto durante o tempo que o disjuntor demora a actuar'])+
HI('<strong>Erro clássico em Angola:</strong> dimensionar apenas pela corrente e esquecer a queda de tensão. Um cabo de 2,5 mm² suporta perfeitamente 16 A — mas se o circuito tiver 40 metros, a queda ultrapassa os 3% e as lâmpadas na extremidade ficam fracas e os motores aquecem.')),
F('S ≥ máx(S_corrente ; S_queda ; S_curto)','A secção final é sempre a maior das três verificações'),
TB(['Secção (mm²)','Corrente admissível*','Disjuntor típico','Aplicação em Angola'],[
['<strong>1,5</strong>','15 A','10 A','Iluminação'],
['<strong>2,5</strong>','21 A','16 A','Tomadas gerais, AC pequeno'],
['<strong>4</strong>','28 A','20–25 A','Fogão, AC de potência'],
['<strong>6</strong>','36 A','32 A','Chuveiro eléctrico 5.500 W'],
['<strong>10</strong>','50 A','40 A','Alimentação de sub-quadro'],
['<strong>16</strong>','68 A','63 A','Ramal de entrada de moradia'],
['<strong>25</strong>','89 A','80 A','Entrada trifásica comercial']]),
P('<em>*Valores indicativos para cobre com isolamento PVC, instalação embebida, 2 condutores carregados, 30 °C. Sujeitos a factores de correcção.</em>')],
QZ('Ao dimensionar um condutor, qual secção deve ser adoptada?',['A menor das três verificações','A maior das três verificações (corrente, queda de tensão, curto-circuito)','A média das três','Apenas a calculada pela corrente'],1)),

A('Factores de Correcção para o Clima Angolano',null,[
CB(H('fa-temperature-high','Porque as Tabelas Precisam de Ser Corrigidas')+
P('As tabelas de corrente admissível são calculadas para condições de referência: temperatura ambiente de 30 °C e um único circuito instalado. A realidade angolana raramente corresponde a isto — e ignorar os factores de correcção leva a subdimensionamento e a incêndios.')+
P('Em Luanda a temperatura ambiente ultrapassa frequentemente os 35 °C, e em zonas industriais ou sótãos pode atingir os 45 °C. Além disso, é comum agrupar vários circuitos na mesma conduta ou calha.')),
TB(['Temperatura ambiente','Factor de correcção (PVC)','Efeito prático'],[
['30 °C','1,00','Referência'],
['35 °C','0,94','Perde 6% da capacidade'],
['<strong>40 °C</strong>','<strong>0,87</strong>','<strong>Perde 13% — típico em Luanda</strong>'],
['45 °C','0,79','Perde 21%'],
['50 °C','0,71','Perde 29%']]),
TB(['N.º de circuitos agrupados','Factor de correcção'],[
['1 circuito','1,00'],
['2 circuitos','0,80'],
['3 circuitos','0,70'],
['4 circuitos','0,65'],
['6 circuitos','0,57'],
['9 circuitos','0,50']]),
F('I_admissível corrigida = I_tabela × F_temperatura × F_agrupamento','Aplicar sempre ambos os factores'),
CB(H('fa-calculator','Exemplo Real em Luanda')+
P('Cabo de 2,5 mm² (21 A de tabela), instalado numa conduta com mais 3 circuitos, num sótão a 40 °C:')+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0">I corrigida = 21 × 0,87 (40 °C) × 0,65 (4 circuitos) = <strong>11,9 A</strong><br><br>O cabo que "suportava 21 A" só pode agora conduzir <strong>11,9 A</strong>. Um disjuntor de 16 A seria perigoso — teria de ser de <strong>10 A</strong>, ou usar-se cabo de secção superior.</div>`+
WB('<strong>É exactamente aqui que nascem os incêndios eléctricos em Angola:</strong> técnicos que aplicam as tabelas europeias sem corrigir para 40 °C e para o agrupamento de circuitos. O cabo aquece muito acima do previsto, o isolamento degrada-se e acaba por incendiar.'))],
QZ('Um cabo de 2,5 mm² (21 A) instalado a 40 °C com mais 3 circuitos. Qual a corrente admissível corrigida?',['21 A','18 A','11,9 A','25 A'],2)),

A('Métodos de Instalação e o Seu Impacto',null,[
CB(H('fa-road','Como o Cabo é Instalado Muda Tudo')+
P('A forma como um condutor é instalado determina a sua capacidade de dissipar calor — e, portanto, a corrente que pode conduzir. A RTIEBT define métodos de referência, cada um com a sua tabela de corrente admissível.')),
TB(['Método','Descrição','Dissipação térmica','Uso em Angola'],[
['<strong>A1</strong>','Condutores em tubo embebido em parede isolante','Pior','Paredes com isolamento'],
['<strong>B1</strong>','Condutores em tubo aparente ou em calha','Média','Muito comum em remodelações'],
['<strong>C</strong>','Cabo fixado directamente à parede ou tecto','Boa','Instalações aparentes industriais'],
['<strong>E/F</strong>','Cabo em esteira ou ao ar livre','Melhor','Escadas de cabos industriais'],
['<strong>D</strong>','Cabo enterrado no solo','Variável','Ramais e alimentações exteriores']]),
CB(H('fa-lightbulb','Consequências Práticas')+
UL(['O mesmo cabo de 2,5 mm² conduz <strong>menos corrente embebido</strong> do que ao ar livre — a diferença pode chegar a 30%',
'Cabos enterrados dependem da resistividade térmica do solo, que varia muito entre o litoral e o interior de Angola',
'Encher completamente uma conduta reduz drasticamente a dissipação — a RTIEBT limita a taxa de ocupação a <strong>40%</strong> da secção interna do tubo',
'Cabos em esteira ao ar livre dissipam melhor e permitem secções menores para a mesma corrente'])+
HI('<strong>Regra prática de ocupação de condutas:</strong> nunca encha um tubo acima de 40% da sua secção interna. Além do sobreaquecimento, um tubo demasiado cheio torna impossível puxar cabos novos no futuro — obrigando a partir a parede.'))],
QZ('Qual é a taxa máxima de ocupação de uma conduta segundo a RTIEBT?',['20%','40%','75%','100%'],1)),

A('Protecção Contra Sobrecargas e Curto-Circuitos',null,[
CB(H('fa-shield','Coordenar o Cabo com o Disjuntor')+
P('Não basta escolher bem o cabo e bem o disjuntor separadamente — é preciso que estejam <strong>coordenados entre si</strong>. A RTIEBT define duas condições que devem ser sempre verificadas.')),
F('I_B ≤ I_n ≤ I_Z','I_B = corrente de serviço · I_n = corrente nominal do disjuntor · I_Z = corrente admissível do cabo corrigida'),
F('I₂ ≤ 1,45 × I_Z','I₂ = corrente de funcionamento seguro do disjuntor (1,45 × In para disjuntores IEC 60898)'),
CB(H('fa-calculator','Verificação Prática')+
P('Circuito de tomadas: corrente de serviço 14 A, cabo de 2,5 mm² com I_Z corrigida de 18 A, disjuntor de 16 A.')+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0"><strong>1.ª condição:</strong> 14 ≤ 16 ≤ 18 ✓<br><strong>2.ª condição:</strong> I₂ = 1,45 × 16 = 23,2 A ≤ 1,45 × 18 = 26,1 A ✓<br><br>Coordenação <strong>correcta</strong> — o disjuntor protege o cabo em qualquer situação de sobrecarga.</div>`+
WB('<strong>Se o disjuntor for maior que o cabo suporta:</strong> em sobrecarga permanente, o cabo aquece até degradar o isolamento <em>sem que o disjuntor dispare</em>. É a situação mais perigosa possível — o cliente pensa que está protegido, mas a instalação está a caminho do incêndio.')),
CB(H('fa-bolt','Protecção Contra Curto-Circuito')+
P('Em curto-circuito, a corrente pode atingir milhares de amperes durante alguns milissegundos. O cabo tem de suportar essa energia até o disjuntor cortar.')+
F('S ≥ √(I² × t) / k','I = corrente de curto (A) · t = tempo de disparo (s) · k = 115 para cobre/PVC')+
IB('Na prática residencial em Angola, disjuntores termomagnéticos actuam em milissegundos no disparo magnético, pelo que este critério raramente é condicionante em circuitos correctamente dimensionados. Torna-se relevante em instalações industriais com cabos longos e correntes de curto elevadas.'))],
QZ('Qual condição da RTIEBT garante a coordenação entre a corrente de serviço, o disjuntor e o cabo?',['I_B ≥ I_n ≥ I_Z','I_B ≤ I_n ≤ I_Z','I_n = I_Z sempre','Não existe relação obrigatória'],1)),

A('Introdução ao Dimensionamento de Condutores: Critérios e Normas Aplicáveis',null,[
CB(H('fa-hospital','Uma Clínica com Queda de Tensão de 23V')+
P('Numa clínica privada no Talatona, o AC central desligava-se intermitentemente e equipamentos de raios-X falhavam. Medida a tensão: 218V no quadro principal (aceitável), mas apenas 195V na sala de raios-X no 3.º piso — queda de 23V, muito acima dos 5% (11V) permitidos. O cabo de 35mm² tinha sido dimensionado só pela capacidade de corrente, ignorando a queda ao longo dos 80m. Substituição por 70mm² custou 3 milhões AOA extra.')),
CB(H('fa-list-check','Os Dois Critérios Fundamentais')+
UL(['<strong>Capacidade de corrente (Iz):</strong> corrente máxima em regime permanente sem exceder a temperatura do isolamento (70°C PVC, 90°C XLPE) — deve ser Iz ≥ I_carga',
'<strong>Queda de tensão (ΔU):</strong> 5% para iluminação (11V/220V), 7% para outros usos (15,4V/220V). A ENDE exige ainda ≤1% no ramal de ligação até ao contador'])+
IB('Secções normalizadas em Angola (cobre, mm²): 1,5 – 2,5 – 4 – 6 – 10 – 16 – 25 – 35 – 50 – 70 – 95 – 120 – 150 – 185 – 240. Escolhe-se sempre o valor normalizado imediatamente superior ao calculado.'))+
TB(['Metodologia (7 passos)','Descrição'],[
['1. Corrente de carga','Monofásico: I=P/(V·cosφ) · Trifásico: I=P/(√3·V·cosφ)'],
['2. Método de instalação','Embutido, tubo, calha, ao ar, enterrado'],
['3. Consultar Iz','Tabela IEC 60364-5-52 nas condições de referência'],
['4. Factores de correcção','Iz\' = Iz × k1(temperatura) × k2(agrupamento)'],
['5. Verificar Iz\'≥I_carga','Se não, aumentar secção'],
['6. Calcular ΔU','Monofásico: ΔU=(2·L·I·ρ)/A · Trifásico: ΔU=(√3·L·I·ρ)/A'],
['7. Verificar coordenação','In(disjuntor) ≤ Iz\'']])+
P('<strong>Exemplo (cozinha em Luanda):</strong> P=3.500W, 220V, L=25m, 35°C, embutido. I=15,9A → 2,5mm² (Iz=21A) → k1(35°C)=0,94 → Iz\'=19,7A≥15,9A ✓ → ΔU=5,48V (2,5% ≤7%) ✓. Secção de <strong>2,5mm²</strong> adequada.')+
WB('<strong>Caso real (Kilamba, 2023):</strong> um técnico usou 1,5mm² para tomadas "porque chega". Com carga de 2.500W (11,4A) e Iz\' a 40°C ≈13A, o cabo sobreaqueceu e derreteu, causando princípio de incêndio. <strong>Como evitar:</strong> secção mínima de 2,5mm² para tomadas de uso geral, nunca por "achismo".')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 5.1 · IEC 60364-5-52 (tabelas A.52-1 a A.52-17).')],
QZ('Um cabo de 2,5mm² (Iz=21A) alimenta uma carga de 15,9A a 35°C (k1=0,94). O cabo é suficiente?',['Não, Iz\'=19,7A é insuficiente','Sim, Iz\'=19,7A ≥ 15,9A','Só é suficiente sem correcção de temperatura','Depende apenas da queda de tensão'],1)),

A('Capacidade de Corrente (Iz): Tabelas e Factores de Correcção',null,[
CB(H('fa-table','Iluminação Bem Dimensionada num Armazém')+
P('Num armazém no Zango, 50 luminárias LED (7.500W totais) em 3 circuitos. O técnico consultou a tabela para cobre/PVC em calha (Iz=24A para 2,5mm²), aplicou correcção de temperatura (35°C) e agrupamento (3 circuitos), obtendo Iz\'=18,5A — suficiente para os 11,4A por circuito.')),
TB(['Método de instalação','Descrição'],[
['A','Tubo embutido em parede isolante — dissipação moderada, padrão residencial'],
['B','Tubo/calha aparente — dissipação um pouco melhor'],
['C','Ao ar, bandeja perfurada — excelente dissipação'],
['D','Enterrado — depende da resistividade térmica do solo']])+
TB(['Secção (mm²)','Iz — 2 condutores (monofásico)','Iz — 3 condutores (trifásico)'],[
['1,5','15A','13,5A'],
['2,5','21A','18,5A'],
['4','28A','25A'],
['6','36A','32A'],
['10','50A','45A'],
['16','68A','61A']])+
CB(H('fa-thermometer','Factor k1 (Temperatura)')+
TB(['Temperatura','k1 (PVC)','k1 (XLPE)'],[
['30°C','1,00','1,00'],
['35°C','0,94','0,96'],
['40°C','0,87','0,91'],
['45°C','0,79','0,87']])+
P('<strong>Exemplo:</strong> circuito trifásico 32A, XLPE, método C, 40°C. Tabela: 4mm² (Iz=42A) → k1=0,91 → Iz\'=38,2A ≥32A ✓.'))+
WB('<strong>Caso real (Luanda, 2023):</strong> um técnico dimensionou 6mm² (Iz=32A) para um circuito de 30A instalado a 45°C sem aplicar k1(0,79) — Iz\'=25,3A, insuficiente. O cabo sobreaqueceu e falhou. <strong>Como evitar:</strong> aplicar sempre k1 para a temperatura real do local (tectos e exteriores em Angola frequentemente 40-45°C).')+
IB('<strong>Normas aplicáveis:</strong> IEC 60364-5-52 — Tabelas A.52-1 a A.52-17 · RTIEBT — Parte 5.1.2.')],
QZ('Um cabo de 6mm² (Iz=32A a 30°C) é instalado a 45°C (k1=0,79) para uma carga de 30A. É suficiente?',['Sim, Iz\'=25,3A é suficiente','Não, Iz\'=25,3A é insuficiente para 30A','A temperatura não afecta cabos XLPE','Só é relevante para cabos enterrados'],1)),

A('Queda de Tensão Admissível: Cálculo e Verificação',null,[
CB(H('fa-bread-slice','Um Forno que Não Cozia Bem')+
P('Num restaurante no Talatona, um forno de 8kW (220V, cabo 6mm², 40m) não atingia a temperatura máxima. Medição: 195V no forno (queda de 25V, 11,4% — acima dos 7%). A potência real caía para ~6,4kW (P=V²/R). Substituição por cabo de 10mm² reduziu a queda para 6,2V (2,8%), resolvendo o problema.')),
F('ΔU(monofásico) = (2×L×I×ρ)/A  ·  ΔU(trifásico) = (√3×L×I×ρ)/A','ρ=0,01724 Ω·mm²/m a 20°C, corrigida para a temperatura de serviço')+
TB(['Limite RTIEBT','Valor'],[
['Iluminação','5% (11V em 220V)'],
['Outros usos','7% (15,4V em 220V)'],
['Ramal de ligação (ENDE)','1%']])+
P('<strong>Exemplo trifásico</strong> (motor 380V, I=25A, L=50m, 10mm²): ΔU=(√3×50×25×0,01724)/10=3,73V (0,98% ≤5%) ✓.')+
IB('<strong>Efeitos da queda excessiva:</strong> motores com menos torque, lâmpadas mais fracas, aumento de corrente em cargas de potência constante, perdas por efeito Joule, e risco de sobreaquecimento de enrolamentos.')+
WB('<strong>Caso real (Luanda, 2024):</strong> um elevador com cabo de 25mm² (dimensionado só por corrente) causava queda de 15V (6,8%) no arranque, fazendo as luzes do prédio piscarem e o motor sobreaquecer. <strong>Como evitar:</strong> em circuitos longos, a queda de tensão é frequentemente o critério mais restritivo — calcular sempre, mesmo com Iz suficiente.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 5.1.3 · IEC 60364-5-52.')],
QZ('Um forno de 8kW a 220V tem queda de tensão medida de 25V (11,4%). Qual o efeito na potência real?',['Nenhum efeito','Reduz para cerca de 6,4kW (P=V²/R)','Aumenta para 10kW','Só afecta a corrente, não a potência'],1)),

A('Métodos de Instalação de Cabos e sua Influência na Capacidade de Corrente',null,[
CB(H('fa-industry','Bandeja Metálica numa Fábrica do Huambo')+
P('Numa fábrica de processamento de frutas no Huambo, cabos XLPE foram instalados em bandeja perfurada (método C) a 4m de altura — excelente dissipação de calor, permitindo secções menores do que se estivessem embutidos (método A), com poupança de custos.')),
TB(['Método','Iz (2,5mm² PVC, exemplo)','Característica'],[
['A — embutido','21A','Pior dissipação — padrão residencial'],
['B — tubo/calha aparente','23A','Dissipação moderada'],
['C — ao ar/bandeja','27A','Excelente dissipação — indústria'],
['D — enterrado (solo seco)','18A','Depende da resistividade térmica do solo']])+
IB('<strong>Escolha em Angola:</strong> residências — método A · escritórios/comércio — A ou B · indústria — C (bandeja) · exteriores — C (com protecção UV) ou D · zonas costeiras — bainha anticorrosão.')+
WB('<strong>Caso real (Luanda, 2023):</strong> cabos enterrados (método D) foram dimensionados usando a tabela do método C (ao ar) — subdimensionamento que causou sobreaquecimento e falha do isolamento. <strong>Como evitar:</strong> identificar correctamente o método real de instalação e usar sempre a tabela correspondente.')+
IB('<strong>Normas aplicáveis:</strong> IEC 60364-5-52 — Tabelas A.52-3 e A.52-4 · RTIEBT — Parte 5.1.2.')],
QZ('Um cabo de 2,5mm² tem Iz=21A embutido (método A) e Iz=27A ao ar (método C). Porque a diferença?',['Erro de tabela, deveria ser igual','O ar dissipa melhor o calor do que a parede que envolve o tubo','O método C usa fio diferente','Não há diferença real na prática'],1)),

A('Factores de Correcção: Temperatura Ambiente',null,[
CB(H('fa-temperature-high','Isolamento Ressequido num Tecto Técnico')+
P('Num edifício no Talatona, cabos dimensionados para 30°C foram instalados num tecto técnico onde a temperatura atinge 45°C. Sem a correcção k1, os cabos operaram acima do limite térmico do isolamento, que ressequiu e fissurou em cerca de um ano.')),
TB(['Temperatura ambiente','k1 (PVC 70°C)','k1 (XLPE 90°C)'],[
['20°C','1,12','1,10'],
['30°C','1,00 (referência)','1,00'],
['35°C','0,94','0,96'],
['40°C','0,87','0,91'],
['45°C','0,79','0,87'],
['50°C','0,71','0,82']])+
P('<strong>Exemplo:</strong> 2,5mm² PVC, Iz=21A a 30°C, instalado a 45°C → Iz\'=21×0,79=16,6A. Se a carga for 18A, o cabo é insuficiente e deve subir-se para 4mm² (Iz\'=28×0,79=22,1A).')+
IB('Em Angola: interior com AC ≈25°C (k1≈1,05) · interior sem AC 30-35°C · tectos/coberturas 40-45°C · exterior ao sol 45-50°C. <strong>Subestimar a temperatura real é o erro mais comum.</strong>')+
WB('<strong>Caso real (Luanda, 2024):</strong> cabos de 2,5mm² num tecto a 42°C foram dimensionados com k1=1,00 (assumindo 30°C) para um circuito de 19A. Iz\' real era 18,3A — insuficiente. Após 6 meses, curto-circuito por isolamento degradado. <strong>Como evitar:</strong> em caso de dúvida, usar sempre k1 para 40-45°C.')+
IB('<strong>Normas aplicáveis:</strong> IEC 60364-5-52 — Tabela A.52-5 · RTIEBT — Parte 5.1.2.1.')],
QZ('Um cabo de 2,5mm² (Iz=21A a 30°C) está instalado num tecto a 45°C (k1=0,79 para PVC). Qual a capacidade real?',['21A, a temperatura não importa','16,6A','25A','18,3A'],1)),

A('Factores de Correcção: Agrupamento de Cabos',null,[
CB(H('fa-layer-group','12 Circuitos na Mesma Calha')+
P('Num edifício de 10 andares em Luanda, 12 circuitos foram instalados na mesma calha sem aplicar o factor de agrupamento (k2). No verão, os cabos sobreaqueceram e disjuntores dispararam por calor acumulado — foi preciso substituir por secções maiores e separar em duas calhas.')),
TB(['N.º de cabos agrupados','k2 (todos carregados)'],[
['1','1,00'],
['2','0,85'],
['3','0,79'],
['4','0,75'],
['6','0,72'],
['10','0,68'],
['16','0,62'],
['20','0,59']])+
P('<strong>Exemplo</strong> (4mm², método C, 6 cabos, 40°C): Iz=36A → k1(0,87)×k2(0,72) → Iz\'\'=36×0,87×0,72=<strong>22,5A</strong> — muito menos que os 36A de tabela. Para 30A de carga, seria necessário aumentar a secção.')+
IB('<strong>Como reduzir o impacto:</strong> aumentar o espaçamento entre cabos, usar bandejas perfuradas, separar circuitos em várias calhas, ou usar isolamento XLPE (tolera mais calor).')+
WB('<strong>Caso real (Luanda, 2024):</strong> 14 circuitos de 2,5mm² numa única calha, sem aplicar k2 — sobreaquecimento e disparos frequentes nos picos de consumo. <strong>Como evitar:</strong> dimensionar a calha pelo número total de cabos; acima de 10 cabos, considerar secções maiores ou calhas adicionais.')+
IB('<strong>Normas aplicáveis:</strong> IEC 60364-5-52 — Tabela A.52-6 · RTIEBT — Parte 5.1.2.2.')],
QZ('Uma calha tem 8 cabos de 4mm² (Iz=36A), a 35°C (k1=0,94), agrupamento de 8 cabos (k2=0,70 aprox.). Qual a capacidade real aproximada?',['36A','33,8A','23,7A','18A'],2)),

A('Dimensionamento de Condutores em Circuitos Monofásicos e Trifásicos',null,[
CB(H('fa-plug','Bomba Trifásica e Iluminação Monofásica no Mesmo Prédio')+
P('Num prédio no Talatona, uma bomba trifásica de 15kW (380V, ≈28A) foi dimensionada com cabo de 6mm², enquanto o circuito de iluminação monofásico de 5kW (≈23A) usou 4mm² — cada tipo de circuito com a sua fórmula e tabela próprias.')),
TB(['Tipo','Fórmula da corrente','Condutores carregados'],[
['Monofásico (220V)','I = P/(V×cosφ)','2 (fase + neutro)'],
['Trifásico (380V)','I = P/(√3×V×cosφ)','3 (três fases)']])+
P('<strong>Comparação para 10kW (cosφ=1):</strong> monofásico I=45,5A · trifásico I=15,2A — a mesma potência exige muito menos corrente em trifásico, por a tensão ser maior.')+
IB('<strong>Factor de potência:</strong> cargas resistivas cosφ≈1 (aquecedores, incandescentes) · cargas indutivas cosφ&lt;1 (motores, AC — tipicamente 0,8-0,9). Sem dado do fabricante, usar 0,8 para motores.')+
WB('<strong>Caso real (Luanda, 2023):</strong> um motor trifásico de 15kW foi dimensionado com a fórmula monofásica (I=P/V=68A), sobredimensionando o cabo (16mm² em vez do correcto). O cliente gastou 500.000 AOA a mais. <strong>Como evitar:</strong> usar sempre I=P/(√3×V×cosφ) para trifásico.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 5.1 · IEC 60364-5-52 (tabelas para 2 e 3 condutores carregados).')],
QZ('Uma carga de 10kW com cosφ=1 é alimentada em trifásico (380V). Qual a corrente aproximada?',['45,5A','15,2A','22,7A','30,4A'],1)),

A('Dimensionamento de Condutores para Motores e Cargas com Pico',null,[
CB(H('fa-water','Uma Bomba com Disjuntor Errado')+
P('Uma bomba de água de 5,5kW trifásica tinha In≈10,5A, com corrente de arranque de 7×In (≈74A) durante 2 segundos. O cabo de 2,5mm² aguentava, mas o disjuntor de 16A curva C disparava a cada arranque. Substituição por disjuntor de 20A curva D resolveu, mantendo o mesmo cabo.')),
TB(['Tipo de motor','In (A)','Ia (A)','Relação Ia/In'],[
['Motor pequeno (1,5kW)','3,5','21','6×'],
['Motor médio (7,5kW)','15','90','6×'],
['Compressor AC (3,5kW)','16','80','5×'],
['Bomba submersível (5,5kW)','12','96','8×']])+
CB(H('fa-fire-flame-simple','Regras de Dimensionamento')+
UL(['<strong>Cabo:</strong> dimensionado pela corrente nominal (In), com margem: In_motor ≤0,8×Iz\'',
'<strong>Disjuntor:</strong> curva D, In_disjuntor ≥1,2-1,5×In_motor, mas ≤Iz\'',
'<strong>Arranques frequentes:</strong> aumentar a secção para melhor dissipar o calor dos picos repetidos',
'<strong>Relé térmico:</strong> ajustado a 1,05-1,15×In_motor, protecção adicional contra sobrecarga prolongada']))+
WB('<strong>Caso real (Luanda, 2023):</strong> disjuntor curva D resolveu os disparos no arranque, mas o cabo de 2,5mm² aqueceu com arranques frequentes e o isolamento começou a degradar-se — foi aumentado para 4mm². <strong>Como evitar:</strong> para motores com arranques frequentes, dimensionar o cabo com margem extra, não só pela In.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 4.2.1 e 5.3.4 · IEC 60947-4-1.')],
QZ('Um motor de 15A (In) com arranque de 90A por 2 segundos. Que curva de disjuntor é a mais adequada?',['Curva B','Curva C','Curva D — suporta 10-20×In','Fusível apenas'],2)),

A('Escolha do Disjuntor Coordenado com a Secção do Cabo',null,[
CB(H('fa-link','Um Disjuntor que Não Protegia o Cabo')+
P('Um cabo de 4mm² (Iz=28A) tinha um disjuntor de 25A (curva C) para uma carga de 20A. Num pico de 22A, o cabo aqueceu (dentro da faixa do disjuntor, que não disparou) — mas o problema real era o disjuntor de 25A não proteger eficazmente porque a coordenação estava no limite. Um disjuntor de 20A teria disparado antes do sobreaquecimento.')),
F('In(disjuntor) ≤ Iz(cabo corrigido)','Regra fundamental — nunca ao contrário')+
TB(['Secção (mm²)','Iz\' aprox. (35°C)','Disjuntor recomendado'],[
['1,5','14A','10A curva B'],
['2,5','19,7A','16A curva C'],
['4','26,3A','20A ou 25A curva C'],
['6','33,8A','32A curva C'],
['10','47A','40A curva C'],
['16','63,9A','63A curva C']])+
IB('<strong>Coordenação magnética:</strong> a corrente de curto-circuito no ponto deve ser ≥ corrente de disparo magnético do disjuntor (curva C: 5-10×In). <strong>Coordenação com o DR:</strong> In_DR ≥ In_disjuntor, para o DR não queimar durante um curto.')+
WB('<strong>Caso real (Luanda, 2023):</strong> disjuntor de 40A protegendo cabo de 4mm² (Iz=28A) — o cabo sobreaqueceu, derreteu o isolamento e causou curto-circuito, com prejuízo de 200.000 AOA. <strong>Como evitar:</strong> nunca In_disjuntor &gt; Iz_cabo — regra sem excepções.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 5.3 e 4.2 · IEC 60364-5-53.')],
QZ('Um cabo de 6mm² tem Iz\'=33,8A. Qual o disjuntor máximo correcto?',['40A','32A','36A, sempre que houver DR','Qualquer valor, o DR protege sempre'],1)),

A('Dimensionamento de Condutores Neutro e de Protecção (PE)',null,[
CB(H('fa-scale-unbalanced','Um Neutro Reduzido que Derreteu')+
P('Um prédio de apartamentos teve o cabo de entrada trifásico dimensionado com 3 fases de 35mm² e neutro reduzido para 16mm². O desequilíbrio de cargas monofásicas (iluminação, tomadas) fez a corrente no neutro atingir 70A — o cabo de 16mm² sobreaqueceu e derreteu, exigindo substituição por 35mm² (igual à fase).')),
TB(['Secção da fase','Regra do neutro','Secção mínima do PE'],[
['≤16 mm²','Igual à secção da fase','Igual à secção da fase'],
['16-35 mm²','Pode reduzir a 50% se desequilíbrio &lt;50%','16 mm²'],
['35-50 mm²','Mínimo 50% da fase','25 mm²'],
['&gt;50 mm²','Mínimo 50% da fase','50% da fase (arredondado)']])+
P('<strong>Cálculo de desequilíbrio</strong> (fases 80A/60A/40A): I_N=√(80²+60²+40²-80×60-60×40-40×80)=√1200≈<strong>34,6A</strong>.')+
IB('<strong>Sistema TN-C:</strong> o condutor PEN acumula neutro+protecção; nunca inferior a 10mm² (cobre) em instalações fixas. <strong>Regra prática angolana:</strong> em instalações com muitas cargas monofásicas, não reduzir o neutro abaixo de 70% da secção da fase.')+
WB('<strong>Caso real (Luanda, 2024):</strong> neutro de 16mm² com fases de 35mm² num edifício comercial — o desequilíbrio gerou 60A no neutro, que derreteu e deixou o prédio 2 dias sem energia. <strong>Como evitar:</strong> em instalações com muitas cargas monofásicas, preferir a mesma secção para fase e neutro.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 5.1.5 e 5.1.6 · IEC 60364-5-52 — Tabela 52-1.')],
QZ('Um cabo tem 3 fases de 70mm². Qual a secção mínima recomendada para o condutor de protecção (PE)?',['70mm², igual à fase','35mm² — 50% da secção da fase','16mm², valor fixo','25mm²'],1)),

A('Aplicação Prática: Dimensionamento Completo de um Edifício em Angola',null,[
CB(H('fa-building','250 kW em 4 Pisos no Talatona')+
P('Edifício comercial de 4 andares: lojas (piso 0), escritórios (pisos 1-2), restaurante (piso 3). Potência instalada 250kW, potência de cálculo 175kW (ks=0,7), sistema TN-C-S, I_calc≈295A.')),
TB(['Elemento','Dimensionamento'],[
['Cabo de entrada','150mm² XLPE enterrado (Iz\'\'≈336A ≥295A), N=95mm², PE=70mm²'],
['Disjuntor geral','315A curva C, 15kA · DR 315A/300mA tipo S · DPS Tipo 2'],
['Piso 0 (lojas, 60kW)','35mm² (Iz=155A), N/PE=16mm², disjuntor 100A'],
['Piso 1/2 (escritórios, 50kW cada)','25mm² (Iz=130A), N/PE=16mm², disjuntor 80A'],
['Piso 3 (restaurante, 60kW)','35mm² (Iz=155A), N/PE=16mm², disjuntor 100A']])+
P('<strong>Queda de tensão na entrada</strong> (L=80m, I=295A, 150mm²): ΔU≈0,35V (0,09% — excelente). <strong>Selectividade:</strong> curto de 1.200A num circuito de tomadas (16A) dispara só esse disjuntor (80-160A), não o de piso (400-800A).')+
IB('<strong>Documentação final:</strong> memória descritiva, cálculos de todos os circuitos, esquemas unifilares (geral e por piso), lista de materiais, relatório de ensaios (terra, DRs).')+
WB('<strong>Caso real (Luanda, 2024):</strong> um cabo de entrada dimensionado só por Iz, com 120m de comprimento, deu queda de tensão de 7,2% — a ENDE rejeitou o projecto. <strong>Como evitar:</strong> em ramais longos (comuns em Angola), a queda de tensão é frequentemente o factor decisivo, não a capacidade de corrente.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Partes 5 e 6 · IEC 60364-5-52 · procedimentos da ENDE.')],
QZ('Um edifício tem cabo de entrada de 150mm² e vai receber um piso adicional de 70kW. O que o técnico deve verificar primeiro?',['Apenas a cor do cabo','Se o novo Iz\' e a nova queda de tensão continuam a satisfazer a corrente de cálculo total','Nada, o cabo de entrada nunca precisa de revisão','Só a resistência de terra'],1)),

A('Prática EWS — Dimensionamento Completo','EWS',[
CB(H('fa-calculator','Dimensionar uma Instalação Real do Início ao Fim')+
P('Vamos dimensionar completamente a instalação eléctrica de uma habitação T3 em Luanda, aplicando os três critérios e os factores de correcção — e depois verificar o resultado no simulador.')),
CB(H('fa-house','Dados do Projecto')+
UL(['Habitação T3 em Luanda — temperatura ambiente de projecto: <strong>40 °C</strong>',
'Quadro no hall de entrada; distância máxima até à última tomada: <strong>22 metros</strong>',
'Instalação embebida em conduta (método B1)',
'Máximo de 3 circuitos agrupados na mesma conduta',
'Cargas: iluminação, tomadas, cozinha, chuveiro de 5.500 W, AC de 12.000 BTU'])),
TB(['Circuito','Corrente de serviço','Secção adoptada','Disjuntor','Verificação'],[
['Iluminação','4 A','1,5 mm²','10 A curva C','✓ queda 1,2%'],
['Tomadas gerais','14 A','2,5 mm²','16 A curva C','✓ queda 2,3%'],
['Cozinha','16 A','4 mm²','20 A curva C','✓ correcção 40 °C'],
['Chuveiro 5.500 W','25 A','6 mm²','32 A curva C','✓ circuito dedicado'],
['AC 12.000 BTU','8 A','2,5 mm²','16 A curva C','✓ circuito dedicado'],
['Exterior/garagem','10 A','2,5 mm²','16 A curva C','✓ DR 30 mA IP 65']]),
CB(H('fa-list-check','Verificação no Simulador')+
OL(['Montar cada circuito no EWS com a secção e o disjuntor indicados',
'Simular a carga máxima de cada circuito e medir a corrente',
'Confirmar que nenhum disjuntor dispara em funcionamento normal',
'Simular todos os circuitos em funcionamento simultâneo e medir a corrente total no disjuntor geral',
'Verificar se o disjuntor geral está bem dimensionado para o total'])+
HI('<strong>Factor de simultaneidade:</strong> na prática, nem todos os circuitos funcionam em plena carga ao mesmo tempo. Em habitações aplica-se tipicamente um factor de <strong>0,5 a 0,7</strong> sobre a soma das potências instaladas para determinar o disjuntor geral e a potência a contratar com a ENDE.'))],
QZ('Numa habitação em Luanda a 40 °C com 3 circuitos agrupados, que factores de correcção se aplicam?',['Nenhum — as tabelas já contemplam','0,87 (temperatura) × 0,70 (agrupamento)','Apenas 0,87','Apenas 0,70'],1)),

A('Revisão do Módulo 5',null,[
CB(H('fa-graduation-cap','Síntese do Módulo')+
UL(['✅ <strong>Três critérios:</strong> corrente admissível, queda de tensão e curto-circuito — adopta-se a maior secção',
'✅ <strong>Factores de correcção:</strong> temperatura (0,87 a 40 °C) e agrupamento (0,70 para 3 circuitos)',
'✅ <strong>Métodos de instalação:</strong> embebido dissipa pior; ao ar livre dissipa melhor',
'✅ <strong>Ocupação de condutas:</strong> máximo de 40% da secção interna',
'✅ <strong>Coordenação:</strong> I_B ≤ I_n ≤ I_Z e I₂ ≤ 1,45 × I_Z',
'✅ <strong>Factor de simultaneidade:</strong> 0,5 a 0,7 em habitações para o disjuntor geral'])+
IB('<strong>A competência mais valiosa deste módulo:</strong> saber corrigir as tabelas para a realidade climática angolana. É o que distingue um técnico que copia tabelas europeias de um técnico que dimensiona correctamente para Luanda a 40 °C.'))],
QZ('Qual é o factor de correcção de temperatura para cabos PVC a 40 °C?',['1,00','0,94','0,87','0,71'],2))
]};

const M6 = {n:6,fase:1,soft:'EWS',img:IMG.projecto,
titulo:'Aterramento, Quadros e Projecto Residencial',
desc:'Sistemas de aterramento, eléctrodos de terra, equipotencialização, DPS, montagem de quadros residenciais e projecto completo de uma habitação em Angola com prática integrada no EWS.',
aulas:[
A('Sistemas de Aterramento',null,[
CB(H('fa-earth-africa','A Base de Toda a Protecção')+
P('O <strong>aterramento</strong> — ou ligação à terra — é o elemento sem o qual nenhuma protecção contra contacto indirecto funciona. Consiste em ligar as massas metálicas da instalação a um eléctrodo enterrado no solo, criando um percurso de baixa resistência para as correntes de defeito.')+
P('Em Angola, com o sistema TT adoptado pela ENDE, cada consumidor tem de constituir a sua <strong>própria terra local</strong>. Não basta ligar ao neutro da rede — isso seria o sistema TN, que não é o padrão angolano.')),
CB(H('fa-list','Funções do Sistema de Terra')+
UL(['<strong>Protecção de pessoas:</strong> conduz a corrente de defeito para a terra em vez de pelo corpo humano',
'<strong>Accionamento do DR:</strong> sem terra, a corrente de defeito não tem percurso e o DR pode não disparar',
'<strong>Escoamento de descargas atmosféricas:</strong> em conjunto com o SPDA e o DPS',
'<strong>Referência de potencial:</strong> estabiliza a tensão dos equipamentos electrónicos',
'<strong>Escoamento de electricidade estática:</strong> relevante em ambientes com materiais inflamáveis'])),
TB(['Tipo de eléctrodo','Descrição','Aplicação em Angola'],[
['<strong>Haste vertical</strong>','Vara de aço cobreado, 1,5 a 3 m enterrada','Solução mais comum em residências'],
['<strong>Hastes múltiplas</strong>','Várias hastes ligadas em paralelo','Solos de alta resistividade (interior)'],
['<strong>Anel de terra</strong>','Cabo nu enterrado em volta do edifício','Edifícios comerciais e com SPDA'],
['<strong>Malha de terra</strong>','Rede de condutores enterrados','Instalações industriais e subestações'],
['<strong>Armadura de fundação</strong>','Aproveitamento do ferro das sapatas','Construção nova — muito eficaz']]),
F('R ≤ 50 / I∆n','DR de 30 mA → R ≤ 1.667 Ω · Boa prática angolana: <strong>R ≤ 10 Ω</strong>'),
IB('<strong>O solo angolano:</strong> as zonas costeiras (Luanda, Lobito, Namibe) têm solo argiloso e húmido, com resistividade baixa — a terra é fácil de obter com uma única haste. Já o interior, com solos arenosos ou rochosos, exige hastes múltiplas, maior profundidade ou tratamento do solo com bentonite.')],
QZ('No sistema TT usado em Angola, cada consumidor deve ter:',['Ligação ao neutro da rede apenas','A sua própria terra local com eléctrodo enterrado','Terra apenas se tiver equipamentos electrónicos','Nenhuma terra — o DR é suficiente'],1)),

A('Equipotencialização e Ligações de Protecção',null,[
CB(H('fa-link','Colocar Tudo ao Mesmo Potencial')+
P('A <strong>equipotencialização</strong> consiste em ligar entre si todas as massas e elementos condutores estranhos de um edifício, de modo a que fiquem todos ao mesmo potencial eléctrico. Se não houver diferença de potencial entre dois objectos, não pode haver corrente entre eles — e portanto não há choque.')+
P('É uma exigência da RTIEBT frequentemente ignorada em Angola, sobretudo em habitações com canalização metálica e estruturas de betão armado.')),
CB(H('fa-diagram-project','Ligação Equipotencial Principal')+
P('Deve ligar ao barramento principal de terra, no quadro de entrada:')+
UL(['Condutor de protecção principal (PE)',
'Tubagem metálica de água — na entrada do edifício',
'Tubagem metálica de gás — na entrada do edifício',
'Estrutura metálica do edifício e armaduras do betão',
'Condutas de climatização metálicas',
'Sistema de protecção contra descargas atmosféricas (SPDA)'])),
CB(H('fa-shower','Ligação Equipotencial Suplementar')+
P('Obrigatória em <strong>locais de risco acrescido</strong> — sobretudo casas de banho, que a RTIEBT Parte 7 trata em detalhe. Liga entre si, dentro do local:')+
UL(['Todas as massas dos equipamentos (chuveiro, aquecedor, ventilador)',
'Todos os elementos condutores estranhos (tubagens, banheira metálica, estrutura)',
'O condutor de protecção de todas as tomadas do local'])+
WB('<strong>Risco real em Angola:</strong> uma casa de banho com chuveiro eléctrico, canalização metálica e sem equipotencialização suplementar é um dos locais mais perigosos de uma habitação. O corpo molhado tem resistência muito baixa e o contacto simultâneo com a torneira e um equipamento com defeito pode ser fatal.'))],
QZ('Em que local é obrigatória a ligação equipotencial suplementar segundo a RTIEBT?',['Sala de estar','Casa de banho e outros locais de risco acrescido','Garagem apenas','Não é obrigatória em nenhum local'],1)),

A('DPS — Protecção Contra Sobretensões',null,[
CB(H('fa-cloud-bolt','Porque o DPS é Essencial em Angola')+
P('Angola tem uma das maiores incidências de descargas atmosféricas de África, especialmente durante a época das chuvas. Uma descarga próxima induz sobretensões de milhares de volts na rede eléctrica, destruindo em segundos electrodomésticos, computadores e equipamentos de comunicação.')+
P('O <strong>DPS (Dispositivo de Protecção contra Sobretensões)</strong> deriva essa energia para a terra antes que atinja os equipamentos. Em Angola, é hoje considerado obrigatório em qualquer quadro de entrada.')),
TB(['Tipo de DPS','Onde se instala','Protege contra','Corrente de descarga'],[
['<strong>Tipo 1</strong>','Quadro de entrada de edifícios com SPDA','Descarga directa','Iimp 12,5 a 25 kA'],
['<strong>Tipo 2</strong>','Quadro geral de distribuição','Sobretensões induzidas','In 20 kA · Imax 40 kA'],
['<strong>Tipo 3</strong>','Junto ao equipamento sensível','Sobretensões residuais','Complementar ao Tipo 2']]),
CB(H('fa-screwdriver-wrench','Instalação Correcta do DPS')+
UL(['Instalar <strong>a seguir ao disjuntor geral</strong> e ao DR, no quadro de entrada',
'Ligar entre <strong>fase e terra</strong> e entre <strong>neutro e terra</strong> (configuração para sistema TT)',
'Os condutores de ligação devem ser <strong>o mais curtos possível</strong> — idealmente menos de 50 cm no total',
'Proteger o DPS com um disjuntor dedicado ou fusível, conforme indicação do fabricante',
'Verificar periodicamente o <strong>indicador de estado</strong> — quando muda de verde para vermelho, o cartucho está esgotado e deve ser substituído'])+
HI('<strong>Erro de instalação muito comum:</strong> ligar o DPS com condutores longos e enrolados. A eficácia do DPS depende criticamente do comprimento dos cabos de ligação — cabos longos criam indutância que anula grande parte da protecção. Mantenha as ligações curtas e direitas.'))],
QZ('Que tipo de DPS se instala no quadro geral de distribuição de uma habitação em Angola?',['Tipo 1','Tipo 2','Tipo 3','Nenhum é necessário'],1)),

A('Montagem de Quadros Residenciais',null,[
CB(H('fa-screwdriver-wrench','A Arte de Montar um Quadro Profissional')+
P('O quadro de distribuição é o cartão de visita do técnico. Um quadro bem montado, organizado e etiquetado transmite competência imediata — e facilita enormemente qualquer manutenção futura. Um quadro desarrumado, com fios cruzados e sem identificação, denuncia trabalho amador.')),
TL([['Dimensionar o quadro','Contar os módulos necessários e prever 30% de reserva para futuras ampliações'],
['Fixar e nivelar','Altura recomendada: eixo entre 1,40 m e 1,70 m do pavimento, acessível e nunca atrás de móveis'],
['Montar os dispositivos','Ordem: disjuntor geral → DR geral → DPS → disjuntores de circuito, da esquerda para a direita'],
['Ligar os barramentos','Barramento de fase (pente), barramento de neutro e barramento de terra separados'],
['Cablar com organização','Cabos direitos, à mesma altura, sem cruzamentos; usar caleiras internas se existirem'],
['Apertar todos os bornes','Com chave de fendas adequada e binário correcto — bornes frouxos são a principal causa de aquecimento'],
['Etiquetar','Cada disjuntor identificado com a sua função de forma legível e permanente'],
['Documentar','Fotografar o quadro concluído e elaborar o esquema unifilar']]),
CB(H('fa-list-check','Checklist do Quadro Conforme')+
UL(['☐ Disjuntor geral adequado à potência contratada com a ENDE',
'☐ DR de 30 mA a proteger todos os circuitos',
'☐ DPS Tipo 2 instalado com ligações curtas',
'☐ Barramentos de neutro e de terra <strong>separados</strong> (sistema TT)',
'☐ Cada circuito com disjuntor de calibre correcto',
'☐ Reserva de pelo menos 30% de módulos livres',
'☐ Todos os bornes bem apertados',
'☐ Todos os disjuntores etiquetados',
'☐ Esquema unifilar colocado dentro da porta do quadro',
'☐ Grau IP adequado ao local de instalação'])+
WB('<strong>Nunca ligue o neutro ao barramento de terra</strong> dentro do quadro num sistema TT. São barramentos distintos com funções distintas. Uni-los transforma o sistema em algo que não é nem TT nem TN — e compromete completamente o funcionamento do DR.'))],
QZ('Num quadro residencial em sistema TT, os barramentos de neutro e de terra devem estar:',['Ligados entre si','Separados','Ligados apenas se houver DPS','É indiferente'],1)),

A('Projecto Completo de Habitação em Angola',null,[
CB(H('fa-house','Projecto Integrador — Moradia T3 em Luanda')+
P('Neste projecto vamos aplicar tudo o que foi estudado nos Módulos 1 a 6: levantamento de cargas, definição de circuitos, dimensionamento de condutores e protecções, sistema de terra, DPS e documentação.')+
UL(['<strong>Habitação:</strong> moradia térrea de 140 m² em Luanda',
'<strong>Divisões:</strong> sala, cozinha, 3 quartos, 2 casas de banho, garagem, quintal',
'<strong>Alimentação:</strong> monofásica 220 V / 50 Hz, sistema TT',
'<strong>Temperatura de projecto:</strong> 40 °C'])),
CB(H('fa-chart-pie','Levantamento de Cargas')+
TB(['Divisão','Iluminação','Tomadas','Cargas específicas','Total'],[
['Sala','60 W','600 W','AC 1.200 W','1.860 W'],
['Cozinha','40 W','1.200 W','Fogão 4.000 W','5.240 W'],
['Quartos (3)','90 W','900 W','AC 2× 900 W','2.790 W'],
['Casas de banho (2)','40 W','200 W','Chuveiro 5.500 W','5.740 W'],
['Garagem + quintal','80 W','300 W','Bomba 750 W','1.130 W'],
['<strong>TOTAL INSTALADO</strong>','<strong>310 W</strong>','<strong>3.200 W</strong>','<strong>13.250 W</strong>','<strong>16.760 W</strong>']])+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0">Potência instalada: <strong>16,76 kW</strong><br>Factor de simultaneidade: <strong>0,6</strong><br>Potência de dimensionamento: 16,76 × 0,6 = <strong>10,06 kW</strong><br>Corrente: I = 10.060 ÷ 220 = <strong>45,7 A</strong> → disjuntor geral de <strong>50 A</strong></div>`),
TB(['N.º','Circuito','Secção','Disjuntor','Protecção'],[
['1','Iluminação geral','1,5 mm²','10 A C','DR 30 mA'],
['2','Tomadas sala e quartos','2,5 mm²','16 A C','DR 30 mA'],
['3','Tomadas cozinha','2,5 mm²','16 A C','DR 30 mA'],
['4','Fogão eléctrico','4 mm²','25 A C','DR 30 mA'],
['5','Chuveiro CB 1','6 mm²','32 A C','DR 30 mA'],
['6','Chuveiro CB 2','6 mm²','32 A C','DR 30 mA'],
['7','AC sala','2,5 mm²','16 A C','DR 30 mA'],
['8','AC quartos','2,5 mm²','16 A C','DR 30 mA'],
['9','Bomba de água','2,5 mm²','16 A C','DR 30 mA'],
['10','Garagem e exterior','2,5 mm²','16 A C','DR 30 mA IP 65']]),
CB(H('fa-earth-africa','Sistema de Terra e Protecções')+
UL(['<strong>Eléctrodo:</strong> haste de aço cobreado de 2 m, enterrada junto à fundação',
'<strong>Condutor de terra:</strong> cobre nu de 16 mm² até ao barramento PE do quadro',
'<strong>Resistência alvo:</strong> ≤ 10 Ω (medir com telurómetro e registar)',
'<strong>Equipotencialização principal:</strong> tubagem de água, estrutura metálica',
'<strong>Equipotencialização suplementar:</strong> nas duas casas de banho',
'<strong>DPS:</strong> Tipo 2, 20 kA, no quadro geral com ligações curtas']))],
QZ('Numa habitação com 16,76 kW instalados e factor de simultaneidade 0,6, qual a corrente de dimensionamento em 220 V?',['76 A','45,7 A','16,7 A','100 A'],1)),

A('Prática EWS — Simulação do Projecto Completo','EWS',[
CB(H('fa-mobile-screen','Validar o Projecto no Simulador')+
P('Antes de executar em obra, vamos montar todo o projecto da aula anterior no EWS e validar o seu funcionamento. Esta prática é a síntese de toda a Fase 1 do curso.')),
CB(H('fa-list-ol','Roteiro de Montagem')+
OL(['Configurar o EWS para <strong>220 V / 50 Hz</strong>',
'Montar o quadro: disjuntor geral 50 A → DR 30 mA → DPS Tipo 2',
'Criar os 10 circuitos com as secções e disjuntores da tabela do projecto',
'Ligar o condutor PE a todas as massas e ao eléctrodo de terra',
'Adicionar as cargas: lâmpadas, tomadas, chuveiros, AC e bomba',
'Simular o funcionamento normal — accionar cada circuito',
'Medir a corrente total com todos os circuitos em carga máxima',
'Simular um defeito de isolamento no chuveiro → verificar disparo do DR',
'Simular sobrecarga no circuito da cozinha → verificar disparo do disjuntor',
'Registar todos os resultados'])),
CB(H('fa-clipboard-check','Relatório Final do Projecto')+
P('Elabore o dossier completo do projecto, que constituirá o seu primeiro trabalho de portefólio profissional:')+
UL(['<strong>Memória descritiva</strong> — descrição da instalação, normas aplicadas, características do fornecimento',
'<strong>Levantamento de cargas</strong> — tabela por divisão com potências e factor de simultaneidade',
'<strong>Quadro de circuitos</strong> — secções, disjuntores e protecções de cada circuito',
'<strong>Esquema unifilar</strong> — desenho do quadro completo',
'<strong>Cálculos justificativos</strong> — corrente, queda de tensão e factores de correcção',
'<strong>Sistema de terra</strong> — tipo de eléctrodo, localização e resistência prevista',
'<strong>Lista de materiais</strong> — quantidades e especificações',
'<strong>Termo de Responsabilidade</strong> — modelo preenchido'])+
HI('<strong>Este dossier é o seu portefólio.</strong> Guarde-o. Quando se apresentar a um cliente empresarial ou a uma construtora em Angola, mostrar um projecto completo e bem documentado vale mais do que qualquer discurso sobre a sua experiência.'))],
QZ('Ao simular um defeito de isolamento no circuito do chuveiro, que dispositivo deve actuar?',['O disjuntor de 32 A','O DR de 30 mA','O DPS','O disjuntor geral'],1)),

A('Revisão da Fase 1 — Módulos 1 a 6',null,[
CB(H('fa-flag-checkered','Concluiu a Fase 1 do Oaken Electrical')+
P('Chegou ao fim da primeira fase do curso. Neste ponto, domina os fundamentos da electricidade, o quadro legal angolano, as normas RTIEBT e a capacidade de projectar e executar uma instalação residencial completa e conforme.')+
UL(['✅ <strong>Módulo 1:</strong> grandezas eléctricas, Lei de Ohm, circuitos, segurança e EWS',
'✅ <strong>Módulo 2:</strong> Lei nº 27/15, Decretos 40/04 e 39-04, licenciamento e ética profissional',
'✅ <strong>Módulo 3:</strong> RTIEBT Partes 1 e 2 — definições, IP, sistemas TT/TN/IT',
'✅ <strong>Módulo 4:</strong> protecções, curvas, DR, DPS, queda de tensão e verificação',
'✅ <strong>Módulo 5:</strong> dimensionamento de condutores com factores de correcção angolanos',
'✅ <strong>Módulo 6:</strong> aterramento, equipotencialização, quadros e projecto completo'])),
CB(H('fa-forward','O Que Vem a Seguir — Fase 2')+
P('Os Módulos 7 a 12 abordam as <strong>instalações comerciais e prediais</strong>: cargas comerciais, quadros de distribuição, SPDA, eficiência energética, locais especiais e projecto comercial completo. O nível de complexidade sobe — mas a base que construiu na Fase 1 sustenta tudo o que vem a seguir.')+
IB('<strong>Antes de avançar:</strong> se algum conceito da Fase 1 ainda lhe parece pouco claro, volte atrás e reveja. Os módulos seguintes assumem que estes fundamentos estão consolidados. Não há vergonha em rever — há risco em avançar sem base.'))],
QZ('Qual é a sequência correcta de dispositivos num quadro residencial em Angola?',['DR → disjuntor geral → DPS → circuitos','Disjuntor geral → DR → DPS → circuitos','DPS → DR → disjuntor geral → circuitos','A ordem é indiferente'],1))
]};

/* ═══════════════ MÓDULOS 7 A 12 — FASE 2: COMERCIAL E PREDIAL ═══════════════ */

const M7 = {n:7,fase:2,soft:'EWS',img:IMG.loja,
titulo:'Cargas Comerciais e Dimensionamento',
desc:'Iluminação comercial, TUGs e TUEs, climatização, elevadores, factor de demanda, dimensionamento de condutores e quadros para lojas, escritórios e supermercados em Angola.',
aulas:[
A('Instalações Comerciais em Angola',null,[
CB(H('fa-store','Um Universo Diferente do Residencial')+
P('As instalações comerciais abrangem lojas de rua, centros comerciais, escritórios, supermercados, restaurantes e hotéis. Ao contrário das residenciais, relativamente padronizadas, os edifícios comerciais apresentam grande diversidade de cargas, regimes de funcionamento e exigências de continuidade de serviço.')+
P('Um supermercado não pode ficar sem energia — perde toda a refrigeração. Um hotel não pode ter falhas de iluminação nos corredores. Um escritório precisa de energia estabilizada para os servidores. Cada tipo de comércio impõe exigências específicas que o técnico tem de compreender.')),
CB(H('fa-temperature-high','Desafios Específicos do Contexto Angolano')+
UL(['<strong>Temperatura elevada:</strong> Luanda ultrapassa frequentemente 38 °C — factor de correcção de 0,87 obrigatório na ampacidade dos cabos',
'<strong>Humidade costeira:</strong> Luanda, Lobito e Namibe exigem graus IP mais elevados e material resistente à corrosão salina',
'<strong>Descargas atmosféricas frequentes:</strong> DPS obrigatório em qualquer quadro comercial',
'<strong>Flutuações da rede ENDE:</strong> muitos comércios operam com gerador de apoio — exige comutação automática e cuidados de sincronismo',
'<strong>Climatização intensiva:</strong> o AC representa frequentemente mais de 50% da carga total de um comércio em Angola'])+
IB('<strong>Consequência prática:</strong> um projecto comercial em Angola nunca deve ser copiado de um manual europeu. As correcções de temperatura, os graus IP e a previsão de gerador de apoio mudam completamente o dimensionamento.'))],
QZ('Qual factor ambiental tem maior impacto no dimensionamento de condutores em instalações comerciais em Angola?',['A altitude','A temperatura ambiente elevada, que reduz a capacidade de corrente dos cabos','A baixa humidade','A frequência de 60 Hz'],1)),

A('Classificação das Cargas Comerciais',null,[
CB(H('fa-chart-pie','Conhecer o Que se Vai Alimentar')+
P('O primeiro passo de qualquer projecto comercial é o levantamento e classificação das cargas. A RTIEBT distingue circuitos de iluminação, tomadas de uso geral (TUG) e tomadas de uso específico (TUE).')),
TB(['Tipo de carga','Exemplos em comércio angolano','Potência típica'],[
['<strong>Iluminação</strong>','LED de tecto, painéis, montras, emergência','15 a 25 W/m²'],
['<strong>TUG</strong>','Computadores, POS, impressoras, carregadores','100 a 150 VA cada'],
['<strong>TUE — climatização</strong>','AC split, cassete, chiller','1.200 a 3.500 W por unidade'],
['<strong>TUE — refrigeração</strong>','Arcas, expositores, câmaras frigoríficas','500 a 3.000 W'],
['<strong>TUE — cozinha</strong>','Fornos, fritadeiras, chapas','2.000 a 8.000 W'],
['<strong>Força motriz</strong>','Elevadores, bombas, ventilação','Trifásico, 380 V'],
['<strong>Segurança</strong>','CCTV, alarme, controlo de acessos','100 a 500 W (ininterrupto)']]),
CB(H('fa-percent','Potência Instalada vs. Potência Demandada')+
P('Nem todas as cargas funcionam simultaneamente e em plena carga. O <strong>factor de demanda</strong> (ou simultaneidade) traduz essa realidade e evita sobredimensionar — e encarecer — toda a instalação.')+
F('P_demandada = P_instalada × F_demanda','O factor varia por tipo de carga e por tipo de estabelecimento')+
TB(['Tipo de carga','Factor de demanda típico'],[
['Iluminação comercial','0,90 a 1,00'],
['Tomadas de uso geral','0,40 a 0,60'],
['Climatização','0,80 a 1,00'],
['Refrigeração','0,70 a 0,90'],
['Cozinha comercial','0,50 a 0,70'],
['Elevadores','0,60 a 0,80']])),
CB(H('fa-calculator','Exemplo — Loja de 100 m² em Luanda')+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0">Iluminação LED: 20 × 20 W = 400 W × 0,9 = <strong>360 W</strong><br>Tomadas: 10 × 300 W = 3.000 W × 0,5 = <strong>1.500 W</strong><br>AC 12.000 BTU: 3.500 W × 0,9 = <strong>3.150 W</strong><br>Frigorífico comercial: 500 W × 0,8 = <strong>400 W</strong><br>Segurança: 200 W × 1,0 = <strong>200 W</strong><br><br>Potência instalada: <strong>7,6 kW</strong> · Potência demandada: <strong>5,61 kW</strong><br>Corrente em 220 V: I = 5.610 ÷ 220 = <strong>25,5 A</strong> → disjuntor geral de <strong>32 A</strong></div>`)],
QZ('Qual a diferença entre potência instalada e potência demandada?',['São sempre iguais','A demandada é inferior porque nem todas as cargas funcionam em simultâneo','A instalada é sempre menor','A demandada aplica-se só à iluminação'],1)),

A('Iluminação Comercial — Projecto Luminotécnico',null,[
CB(H('fa-lightbulb','Iluminar para Vender e para Trabalhar')+
P('Em espaços comerciais, a iluminação não é apenas funcional — influencia directamente o conforto, a produtividade e, no retalho, as vendas. O projecto luminotécnico define o número, tipo e disposição das luminárias para atingir o nível de iluminância adequado a cada actividade.')),
TB(['Ambiente','Iluminância recomendada','Observações'],[
['Escritório — trabalho geral','<strong>500 lux</strong>','Uniformidade importante'],
['Escritório — sala de reuniões','300 a 500 lux','Regulável se possível'],
['Loja — área de venda','<strong>500 lux</strong>','Realce em montras: 1.000+ lux'],
['Supermercado','<strong>750 lux</strong>','Uniformidade elevada'],
['Restaurante — sala','200 a 300 lux','Ambiente mais quente'],
['Restaurante — cozinha','<strong>500 lux</strong>','Higiene e segurança'],
['Corredores e circulação','100 a 150 lux','Iluminação de emergência obrigatória'],
['Armazém','150 a 200 lux','Mais alto em zonas de picking']]),
F('N = (E × S) / (Φ × η × d)','N = n.º de luminárias · E = iluminância (lux) · S = área (m²) · Φ = fluxo por luminária (lm) · η = factor de utilização · d = factor de manutenção'),
CB(H('fa-calculator','Exemplo — Loja de 100 m² a 500 lux')+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0">E = 500 lux · S = 100 m² · Φ = 4.000 lm (painel LED 36 W) · η = 0,6 · d = 0,8<br><br>N = (500 × 100) ÷ (4.000 × 0,6 × 0,8) = 50.000 ÷ 1.920 = <strong>26 luminárias</strong><br>Potência total: 26 × 36 W = <strong>936 W</strong> → 2 circuitos de 1,5 mm² com disjuntor de 10 A</div>`),
CB(H('fa-circuit-board','Regras de Circuitos de Iluminação Comercial')+
UL(['Secção mínima de <strong>1,5 mm²</strong> conforme RTIEBT',
'Máximo de 10 a 12 pontos por circuito',
'Disjuntor de <strong>curva B ou C</strong> — a curva B é preferível com muito LED (correntes de arranque)',
'Circuitos separados por zona, para permitir gestão independente',
'<strong>Iluminação de emergência</strong> obrigatória em locais de reunião pública, com autonomia mínima de 1 hora',
'Considerar sensores de presença em corredores e sanitários — poupança significativa'])+
IB('<strong>Nota sobre LED em Angola:</strong> luminárias LED de baixa qualidade, muito comuns nos mercados informais, têm correntes de arranque elevadas e factor de potência baixo (0,5 a 0,6). Isto faz disparar disjuntores de curva B e agrava o factor de potência global. Especifique sempre LED com driver de qualidade e FP ≥ 0,9.'))],
QZ('Qual é a secção mínima dos condutores para um circuito de iluminação comercial segundo a RTIEBT?',['2,5 mm²','1,5 mm²','4 mm²','6 mm²'],1)),

A('Tomadas de Uso Geral e Específico',null,[
CB(H('fa-plug','TUG e TUE — Regras de Dimensionamento')+
P('As <strong>Tomadas de Uso Geral (TUG)</strong> alimentam equipamentos portáteis diversos. As <strong>Tomadas de Uso Específico (TUE)</strong> destinam-se a um equipamento fixo determinado — ar condicionado, forno, câmara frigorífica — e exigem circuito dedicado.')),
TB(['Parâmetro','TUG','TUE'],[
['Secção mínima','<strong>2,5 mm²</strong>','Conforme a carga (4 a 10 mm²)'],
['Disjuntor típico','16 A curva C','20 a 40 A conforme carga'],
['Carga considerada','100 a 150 VA por tomada','Potência real do equipamento'],
['N.º por circuito','6 a 8 tomadas','<strong>1 equipamento — circuito dedicado</strong>'],
['DR','30 mA obrigatório','30 mA obrigatório']]),
CB(H('fa-ruler','Distribuição de Tomadas em Espaços Comerciais')+
UL(['<strong>Escritórios:</strong> uma tomada a cada 3 m² ou a cada 3 metros lineares de parede',
'<strong>Postos de trabalho:</strong> mínimo de 3 tomadas por posto (computador, monitor, periférico)',
'<strong>Lojas:</strong> tomadas junto a montras, caixa registadora e zonas de demonstração',
'<strong>Corredores:</strong> tomadas para limpeza a cada 15 metros',
'<strong>Armazéns:</strong> tomadas industriais IP 44 ou superior'])+
WB('<strong>Erro comum em escritórios angolanos:</strong> subdimensionar as tomadas por posto de trabalho, obrigando os utilizadores a usar extensões e tomadas múltiplas encadeadas. Isto sobrecarrega o circuito, aquece as ligações e é uma causa frequente de incêndio em escritórios. Preveja tomadas suficientes no projecto.'))],
QZ('Qual protecção é obrigatória em todos os circuitos de tomadas em instalações comerciais em Angola?',['Apenas disjuntor termomagnético','DR de 30 mA','Apenas fusível','DPS Tipo 3'],1)),

A('Climatização e Refrigeração Comercial',null,[
CB(H('fa-snowflake','A Maior Carga de Qualquer Comércio Angolano')+
P('Em Angola, a climatização representa tipicamente <strong>40 a 60% da carga total</strong> de um estabelecimento comercial. Dimensionar mal esta parte compromete todo o projecto — e a factura de electricidade do cliente.')),
TB(['Equipamento','Potência eléctrica típica','Alimentação','Circuito'],[
['Split 9.000 BTU','900 a 1.100 W','220 V mono','2,5 mm² · 16 A'],
['Split 12.000 BTU','1.200 a 1.500 W','220 V mono','2,5 mm² · 16 A'],
['Split 18.000 BTU','1.800 a 2.200 W','220 V mono','4 mm² · 20 A'],
['Split 24.000 BTU','2.400 a 3.000 W','220 V mono','4 mm² · 25 A'],
['Cassete 36.000 BTU','3.500 a 4.500 W','380 V tri','4 mm² · 20 A tri'],
['Chiller pequeno','8.000 a 15.000 W','380 V tri','10 mm² · 40 A tri'],
['Câmara frigorífica','2.000 a 6.000 W','220/380 V','Conforme potência']]),
CB(H('fa-triangle-exclamation','Cuidados Específicos')+
UL(['<strong>Corrente de arranque:</strong> compressores têm arranque de 3 a 6 vezes a corrente nominal — usar disjuntor de <strong>curva C ou D</strong>',
'<strong>Circuito dedicado:</strong> cada unidade de climatização deve ter o seu próprio circuito',
'<strong>Protecção contra falta de fase:</strong> em equipamentos trifásicos, um relé de falta de fase evita a queima do compressor',
'<strong>Ligação à terra:</strong> obrigatória na unidade exterior e interior',
'<strong>Grau IP:</strong> a unidade exterior exige IP 44 no mínimo — em zona costeira, protecção anti-corrosão',
'<strong>Estabilização:</strong> em zonas com tensão instável da ENDE, considerar estabilizador para proteger o compressor'])+
HI('<strong>Serviço rentável em Angola:</strong> muitos comércios têm compressores queimados por falta de fase ou por variações de tensão. Instalar relés de protecção e estabilizadores é um serviço de alto valor percebido — o cliente compara o custo da protecção com o custo de um compressor novo.'))],
QZ('Que curva de disjuntor é adequada para um circuito de ar condicionado com compressor?',['Curva B','Curva C ou D, por causa da corrente de arranque','Apenas fusível','Não precisa de disjuntor dedicado'],1)),

A('Quadros de Distribuição Comerciais',null,[
CB(H('fa-server','Do Quadro Geral aos Quadros Parciais')+
P('Em instalações comerciais, raramente existe um único quadro. A arquitectura típica é hierárquica: <strong>Quadro Geral de Baixa Tensão (QGBT)</strong> → <strong>quadros parciais</strong> por zona ou piso → circuitos terminais.')+
P('Esta estrutura permite seccionar zonas para manutenção sem parar todo o estabelecimento, reduz o comprimento dos circuitos terminais e facilita a gestão de cargas.')),
TB(['Nível','Designação','Função','Protecção típica'],[
['1','<strong>QGBT</strong>','Recebe o ramal da ENDE e distribui','Disjuntor geral + DR 300 mA + DPS T2'],
['2','<strong>Quadro parcial</strong>','Alimenta uma zona, piso ou função','Disjuntor de zona + DR 30 mA'],
['3','<strong>Circuito terminal</strong>','Alimenta equipamentos','Disjuntor por circuito']]),
CB(H('fa-list-check','Requisitos de um Quadro Comercial')+
UL(['<strong>Reserva de espaço:</strong> mínimo de 30% de módulos livres para ampliações futuras',
'<strong>Barramentos dimensionados</strong> para a corrente total prevista',
'<strong>Separação de barramentos</strong> de neutro e de terra (sistema TT)',
'<strong>Grau IP adequado:</strong> IP 30 em interior técnico, IP 55 em zonas de produção ou armazém',
'<strong>Identificação completa:</strong> etiqueta em cada disjuntor e esquema unifilar afixado no interior',
'<strong>Selectividade</strong> entre os níveis de protecção',
'<strong>Acessibilidade:</strong> espaço livre à frente do quadro, nunca obstruído por mercadoria',
'<strong>Sinalização de segurança</strong> na porta do quadro'])+
WB('<strong>Situação frequente em lojas angolanas:</strong> quadros eléctricos tapados por prateleiras, mercadoria ou móveis. Além de violar a RTIEBT, impede a intervenção rápida em emergência. Insista com o cliente para manter o acesso livre — e registe por escrito se ele recusar.'))],
QZ('Qual a reserva mínima de módulos livres recomendada num quadro de distribuição comercial?',['0% — deve ser totalmente ocupado','10%','30%','80%'],2)),

A('Prática EWS — Instalação Comercial Completa','EWS',[
CB(H('fa-store','Projecto e Simulação — Loja de 120 m² em Luanda')+
P('Vamos projectar e simular a instalação eléctrica completa de uma loja de retalho em Luanda, aplicando tudo o que foi estudado neste módulo.')),
CB(H('fa-clipboard-list','Dados do Projecto')+
UL(['Loja de retalho de 120 m², piso térreo, em Luanda',
'Horário de funcionamento: 9h às 20h, 6 dias por semana',
'Alimentação monofásica 220 V (potência prevista abaixo de 15 kW)',
'Temperatura ambiente de projecto: 40 °C',
'Cargas: iluminação, montra, tomadas, 2 AC de 18.000 BTU, arca frigorífica, sistema de segurança'])),
TB(['N.º','Circuito','Carga','Secção','Disjuntor'],[
['1','Iluminação geral','800 W','1,5 mm²','10 A B'],
['2','Iluminação montra','400 W','1,5 mm²','10 A B'],
['3','Iluminação emergência','100 W','1,5 mm²','6 A B'],
['4','Tomadas balcão/caixa','1.200 W','2,5 mm²','16 A C'],
['5','Tomadas gerais loja','1.200 W','2,5 mm²','16 A C'],
['6','AC 18.000 BTU (1)','2.200 W','4 mm²','20 A C'],
['7','AC 18.000 BTU (2)','2.200 W','4 mm²','20 A C'],
['8','Arca frigorífica','1.500 W','2,5 mm²','16 A C'],
['9','Segurança e CCTV','300 W','2,5 mm²','10 A C'],
['10','Exterior e reclamo','500 W','2,5 mm²','16 A C · IP 65']]),
CB(H('fa-calculator','Cálculo do Geral')+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0">Potência instalada: <strong>10,4 kW</strong><br>Factor de demanda global: <strong>0,7</strong><br>Potência demandada: 10,4 × 0,7 = <strong>7,28 kW</strong><br>Corrente: 7.280 ÷ 220 = <strong>33 A</strong> → disjuntor geral de <strong>40 A</strong><br>Ramal de entrada: <strong>10 mm²</strong></div>`+
UL(['<strong>DR geral:</strong> 63 A / 300 mA tipo S (protecção contra incêndio)',
'<strong>DRs parciais:</strong> 30 mA por grupo de circuitos (selectividade)',
'<strong>DPS:</strong> Tipo 2, 20 kA, no quadro geral',
'<strong>Terra:</strong> haste de 2 m, resistência alvo ≤ 10 Ω'])),
CB(H('fa-flask-vial','Simulação e Verificação')+
OL(['Montar todo o quadro no EWS com os 10 circuitos',
'Simular o funcionamento em hora de ponta (todos os circuitos activos)',
'Medir a corrente total e confirmar que está abaixo dos 40 A do geral',
'Simular fuga à terra num circuito → verificar que dispara apenas o DR de 30 mA daquele grupo, não o DR geral (selectividade)',
'Simular sobrecarga no circuito de AC → verificar disparo apenas desse disjuntor',
'Documentar o esquema unifilar completo']))],
QZ('Numa loja com 10,4 kW instalados e factor de demanda 0,7, qual a corrente de dimensionamento em 220 V?',['47 A','33 A','10 A','70 A'],1)),

A('Revisão do Módulo 7',null,[
CB(H('fa-graduation-cap','Síntese')+
UL(['✅ <strong>Especificidades comerciais:</strong> diversidade de cargas, continuidade de serviço, gerador de apoio',
'✅ <strong>Contexto angolano:</strong> correcção de temperatura, IP elevado no litoral, DPS obrigatório',
'✅ <strong>Classificação de cargas:</strong> iluminação, TUG, TUE, força motriz e segurança',
'✅ <strong>Factor de demanda:</strong> potência instalada vs. demandada',
'✅ <strong>Projecto luminotécnico:</strong> método dos lúmens e níveis de iluminância por ambiente',
'✅ <strong>Climatização:</strong> a maior carga; circuito dedicado, curva C/D, protecção de falta de fase',
'✅ <strong>Quadros hierárquicos:</strong> QGBT → parciais → terminais, com selectividade'])+
IB('<strong>Competência de mercado:</strong> o segmento comercial em Angola paga significativamente melhor do que o residencial e valoriza a documentação técnica. Um técnico que apresente projecto luminotécnico, cálculos justificativos e esquema unifilar completo posiciona-se num patamar de preço muito superior.'))],
QZ('Em Angola, que percentagem da carga total de um comércio representa tipicamente a climatização?',['5 a 10%','40 a 60%','Menos de 5%','Sempre 100%'],1))
]};

const M8 = {n:8,fase:2,soft:'EWS',img:IMG.quadro2,
titulo:'Quadros de Distribuição Comerciais',
desc:'Projecto e montagem de QDC, esquemas unifilares e multifilares, barramentos, identificação de circuitos, reservas, coordenação de protecções e selectividade conforme RTIEBT.',
aulas:[
A('Arquitectura de Quadros Comerciais',null,[
CB(H('fa-sitemap','Estrutura Hierárquica de Distribuição')+
P('Num edifício comercial, a energia percorre uma hierarquia bem definida desde a entrada até ao último ponto de consumo. Compreender e projectar correctamente esta hierarquia é a competência central deste módulo.')),
TL([['Ramal de entrada','Do posto de transformação ou rede BT da ENDE até ao quadro de contagem'],
['Quadro de contagem','Contador da ENDE e disjuntor de protecção do ramal — selado pela concessionária'],
['QGBT — Quadro Geral','Disjuntor geral, DR geral 300 mA tipo S, DPS Tipo 2, barramentos principais'],
['Quadros parciais','Por piso, zona ou função — com disjuntor de zona e DRs de 30 mA'],
['Circuitos terminais','Iluminação, tomadas e equipamentos, cada um com o seu disjuntor']]),
CB(H('fa-lightbulb','Vantagens da Estrutura Hierárquica')+
UL(['Permite <strong>seccionar zonas</strong> para manutenção sem parar todo o estabelecimento',
'Reduz o <strong>comprimento dos circuitos terminais</strong> e, portanto, a queda de tensão',
'Facilita a <strong>identificação e localização</strong> de avarias',
'Permite <strong>medição por zona</strong> em edifícios com múltiplos inquilinos',
'Torna as <strong>ampliações futuras</strong> mais simples e menos disruptivas']))],
QZ('Qual a principal vantagem de uma estrutura hierárquica de quadros num edifício comercial?',['Reduz o custo do material','Permite seccionar zonas para manutenção sem parar todo o estabelecimento','Elimina a necessidade de DR','Dispensa o esquema unifilar'],1)),

A('Esquemas Unifilares e Multifilares',null,[
CB(H('fa-diagram-project','As Duas Representações Fundamentais')+
P('O <strong>esquema unifilar</strong> representa cada circuito por uma única linha, indicando protecções, secções e cargas. É a representação de projecto e de exploração — a que fica no quadro e a que se entrega ao cliente.')+
P('O <strong>esquema multifilar</strong> representa todos os condutores individualmente, mostrando cada ligação componente a componente. É a representação de montagem e de manutenção detalhada — indispensável em quadros de comando industrial.')),
TB(['Característica','Unifilar','Multifilar'],[
['Representação','Uma linha por circuito','Todos os condutores'],
['Clareza global','<strong>Excelente</strong>','Baixa em instalações grandes'],
['Detalhe de ligação','Limitado','<strong>Completo</strong>'],
['Uso principal','Projecto, licenciamento, exploração','Montagem e manutenção de comando'],
['Onde se usa','QGBT e quadros de distribuição','Quadros de comando de motores']]),
CB(H('fa-list-check','Conteúdo Obrigatório de um Esquema Unifilar')+
UL(['Identificação: cliente, local, data, técnico responsável e número de licença',
'Características do fornecimento: 220/380 V, 50 Hz, sistema TT, potência contratada',
'Ramal de entrada: secção e tipo de cabo',
'Disjuntor geral: corrente nominal, curva e poder de corte',
'DR geral: sensibilidade, corrente nominal e tipo',
'DPS: tipo e características',
'Cada circuito: número, designação, disjuntor, secção do cabo, carga alimentada',
'Barramentos: secção e corrente admissível',
'Eléctrodo de terra: tipo, localização e resistência medida'])+
HI('<strong>Regra de ouro:</strong> o esquema unifilar deve permitir que outro técnico, sem nunca ter visto a instalação, compreenda toda a distribuição em cinco minutos. Se não conseguir, o esquema está incompleto.'))],
QZ('Que esquema se usa para representar cada circuito por uma única linha, indicando protecções e secções?',['Multifilar','Unifilar','Planta de instalação','Diagrama de blocos'],1)),

A('Barramentos e Dimensionamento',null,[
CB(H('fa-grip-lines','O Coração do Quadro')+
P('Os <strong>barramentos</strong> são os condutores que distribuem a corrente dentro do quadro, alimentando todos os disjuntores derivados. Um barramento subdimensionado aquece, oxida e acaba por provocar falha catastrófica do quadro.')),
TB(['Barramento','Função','Dimensionamento'],[
['<strong>Fase (L1, L2, L3)</strong>','Distribui a corrente aos circuitos','Corrente total prevista com factor de simultaneidade'],
['<strong>Neutro (N)</strong>','Retorno da corrente','Igual à fase em monofásico; atenção às harmónicas em trifásico'],
['<strong>Terra (PE)</strong>','Protecção — liga todas as massas','Conforme secção da fase (tabela RTIEBT)']]),
TB(['Secção da fase','Secção mínima do PE'],[
['Até 16 mm²','Igual à fase'],
['16 a 35 mm²','16 mm²'],
['Acima de 35 mm²','Metade da secção da fase']]),
CB(H('fa-triangle-exclamation','Cuidados com o Neutro em Instalações Trifásicas')+
P('Em instalações comerciais modernas com muita electrónica — LED, computadores, variadores, fontes comutadas — surgem <strong>correntes harmónicas de 3.ª ordem</strong> que <em>se somam</em> no neutro em vez de se anularem.')+
WB('<strong>Consequência prática:</strong> num quadro trifásico com muita carga electrónica, a corrente no neutro pode ultrapassar a corrente das fases. A RTIEBT exige que, nesses casos, o neutro seja dimensionado com secção <strong>igual ou superior</strong> à das fases — e que o disjuntor geral seja tetrapolar, protegendo também o neutro.'))],
QZ('Num quadro trifásico comercial com muita carga electrónica (LED, computadores), o que pode acontecer ao neutro?',['A corrente é sempre nula','As harmónicas de 3ª ordem somam-se e a corrente pode exceder a das fases','O neutro pode ser dispensado','A corrente é sempre metade da fase'],1)),

A('Coordenação e Selectividade de Protecções',null,[
CB(H('fa-layer-group','Que Disjuntor Deve Disparar')+
P('A <strong>selectividade</strong> garante que, perante um defeito, actua apenas o dispositivo imediatamente a montante do problema — mantendo o resto da instalação em serviço. Numa loja, isto significa que um curto-circuito numa tomada não deixa todo o estabelecimento sem energia.')),
TB(['Tipo de selectividade','Como se consegue','Aplicação'],[
['<strong>Amperimétrica</strong>','Relação mínima de 1,6 entre calibres consecutivos','Distribuição em cascata simples'],
['<strong>Cronométrica</strong>','Disjuntor a montante com temporização','Instalações com vários níveis'],
['<strong>Diferencial</strong>','DR geral 300 mA tipo S + DRs 30 mA instantâneos','Padrão em quadros comerciais'],
['<strong>Lógica</strong>','Comunicação entre disjuntores electrónicos','Grandes instalações industriais']]),
CB(H('fa-check-double','Exemplo de Cadeia Selectiva em Loja')+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0"><strong>Nível 1 — QGBT:</strong> disjuntor 63 A + DR 300 mA <em>tipo S (selectivo)</em><br><strong>Nível 2 — Quadro parcial:</strong> disjuntor 40 A + DR 30 mA instantâneo<br><strong>Nível 3 — Circuito:</strong> disjuntor 16 A curva C<br><br>Uma fuga à terra num circuito faz disparar apenas o <strong>DR de 30 mA</strong> daquele quadro parcial. O DR geral de 300 mA tipo S, sendo temporizado, não actua — mantendo o resto da loja em funcionamento.</div>`+
HI('<strong>Sem selectividade, o que acontece:</strong> uma fuga numa única tomada faz disparar o DR geral e deixa toda a loja sem energia — refrigeração incluída. Em supermercados angolanos, isto significa perda de mercadoria. A selectividade não é um luxo técnico: é protecção do negócio do cliente.'))],
QZ('Que tipo de DR se usa como geral numa cadeia selectiva de quadro comercial?',['30 mA instantâneo','300 mA tipo S (selectivo/temporizado)','Não se usa DR geral','10 mA'],1)),

A('Identificação, Reservas e Documentação',null,[
CB(H('fa-tags','Um Quadro que se Explica a Si Próprio')+
P('A identificação completa é exigência da RTIEBT e diferencia imediatamente o trabalho profissional. Num quadro comercial, onde podem existir dezenas de circuitos, a falta de identificação torna qualquer intervenção futura num exercício de adivinhação perigoso.')),
CB(H('fa-list-check','Requisitos de Identificação')+
UL(['<strong>Etiqueta em cada disjuntor</strong> com a designação do circuito — legível e permanente',
'<strong>Numeração dos circuitos</strong> coerente entre o quadro, o esquema unifilar e a planta',
'<strong>Identificação dos condutores</strong> nas extremidades, com anilhas numeradas',
'<strong>Esquema unifilar afixado</strong> no interior da porta do quadro, plastificado',
'<strong>Placa de identificação do quadro</strong> na porta exterior — designação e tensão',
'<strong>Sinalização de risco eléctrico</strong> na porta exterior',
'<strong>Data da última intervenção</strong> e contacto do técnico responsável'])),
CB(H('fa-box-open','Reservas para Ampliação')+
P('Todo o quadro comercial deve prever crescimento. Um cliente que abre uma loja hoje pode acrescentar equipamento amanhã — e um quadro sem reserva obriga a substituição integral.')+
UL(['<strong>Módulos livres:</strong> mínimo de 30% da capacidade do quadro',
'<strong>Barramentos:</strong> dimensionados com margem sobre a carga actual',
'<strong>Condutas:</strong> ocupação máxima de 40%, permitindo puxar cabos adicionais',
'<strong>Espaço físico:</strong> prever local para quadro adicional se o crescimento for previsível'])+
IB('<strong>Argumento comercial:</strong> explique ao cliente que a reserva de 30% custa muito pouco na instalação inicial, mas evita uma remodelação completa do quadro dentro de dois anos. É um argumento que praticamente todos os empresários compreendem imediatamente.'))],
QZ('Onde deve ser afixado o esquema unifilar de um quadro de distribuição?',['No escritório do cliente','No interior da porta do quadro, plastificado','Não é necessário afixar','Apenas no arquivo do técnico'],1)),

A('Prática EWS — Quadro Comercial Multizona','EWS',[
CB(H('fa-server','Montar um QGBT com Quadros Parciais')+
P('Vamos simular a distribuição eléctrica de um edifício comercial com três zonas independentes, aplicando hierarquia e selectividade.')),
CB(H('fa-diagram-project','Estrutura a Montar')+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0"><strong>QGBT</strong> — disjuntor 100 A + DR 300 mA tipo S + DPS T2<br>&nbsp;&nbsp;├── <strong>QP1 — Zona de venda</strong> — 40 A + DR 30 mA → 6 circuitos<br>&nbsp;&nbsp;├── <strong>QP2 — Escritórios</strong> — 32 A + DR 30 mA → 5 circuitos<br>&nbsp;&nbsp;└── <strong>QP3 — Armazém</strong> — 25 A + DR 30 mA → 4 circuitos</div>`+
OL(['Montar o QGBT com o disjuntor geral, DR tipo S e DPS',
'Criar três derivações para os quadros parciais, cada uma com o seu disjuntor',
'Em cada quadro parcial, instalar o DR de 30 mA e os circuitos terminais',
'Ligar o barramento PE de todos os quadros ao eléctrodo de terra',
'Etiquetar todos os disjuntores'])),
CB(H('fa-flask-vial','Ensaios de Selectividade')+
OL(['Simular uma <strong>fuga à terra na zona de venda</strong> → deve disparar apenas o DR de 30 mA do QP1; escritórios e armazém continuam em serviço',
'Simular um <strong>curto-circuito num circuito do armazém</strong> → deve disparar apenas o disjuntor daquele circuito',
'Simular uma <strong>sobrecarga generalizada</strong> → observar a actuação do disjuntor geral',
'Registar em cada ensaio qual dispositivo actuou e que zonas ficaram sem energia'])+
HI('<strong>Critério de sucesso:</strong> em nenhum dos dois primeiros ensaios a instalação inteira deve ficar sem energia. Se ficar, a selectividade está mal projectada e deve rever os calibres e tipos de DR.'))],
QZ('Numa cadeia selectiva bem projectada, uma fuga à terra num circuito da zona de venda deve:',['Desligar todo o edifício','Fazer disparar apenas o DR de 30 mA daquela zona','Fazer disparar o DPS','Não provocar qualquer disparo'],1)),

A('Revisão do Módulo 8',null,[
CB(H('fa-graduation-cap','Síntese')+
UL(['✅ <strong>Arquitectura hierárquica:</strong> ramal → contagem → QGBT → parciais → terminais',
'✅ <strong>Esquemas:</strong> unifilar para projecto e exploração; multifilar para montagem e comando',
'✅ <strong>Barramentos:</strong> dimensionamento de fase, neutro e PE; harmónicas de 3.ª ordem',
'✅ <strong>Selectividade:</strong> amperimétrica, cronométrica, diferencial e lógica',
'✅ <strong>DR geral 300 mA tipo S</strong> + DRs de 30 mA instantâneos por zona',
'✅ <strong>Identificação completa</strong> e reserva mínima de 30% de módulos',
'✅ <strong>Documentação:</strong> esquema unifilar afixado no quadro e entregue ao cliente'])+
IB('<strong>Diferencial competitivo:</strong> em Angola, a maioria dos quadros comerciais não tem selectividade nem identificação. Um técnico que projecte e execute quadros com estas características resolve um problema real que os empresários sentem — paragens totais por defeitos localizados.'))],
QZ('Qual a relação mínima de calibres recomendada entre disjuntores consecutivos para selectividade amperimétrica?',['1,1','1,6','5,0','Não há relação necessária'],1))
]};

const M9 = {n:9,fase:2,soft:'EWS',img:IMG.tecnico,
titulo:'SPDA — Protecção Contra Descargas Atmosféricas',
desc:'Sistemas de protecção contra descargas atmosféricas conforme IEC 62305: captores, condutores de descida, eléctrodos de terra, anel de equipotencialização, coordenação com DPS e manutenção.',
aulas:[
A('Descargas Atmosféricas em Angola',null,[
CB(H('fa-cloud-bolt','Um Risco Real e Subestimado')+
P('Angola situa-se numa das regiões de maior actividade de descargas atmosféricas de África. Durante a época das chuvas — de Outubro a Abril — a densidade de descargas atinge valores muito elevados, sobretudo nas províncias do interior e no norte.')+
P('Uma descarga atmosférica transporta correntes que podem ultrapassar os 200.000 A, com temperaturas de dezenas de milhares de graus. Os danos dividem-se em dois tipos: <strong>directos</strong> (incêndio, destruição estrutural) e <strong>indirectos</strong> (sobretensões induzidas que destroem equipamento eléctrico e electrónico).')),
TB(['Tipo de dano','Mecanismo','Protecção'],[
['<strong>Directo</strong>','Descarga atinge o edifício','SPDA — captores, descidas e terra'],
['<strong>Indirecto por condução</strong>','Sobretensão pela rede eléctrica','DPS Tipo 1 e Tipo 2'],
['<strong>Indirecto por indução</strong>','Campo electromagnético induz tensão nos cabos','DPS Tipo 2 e Tipo 3, blindagem'],
['<strong>Tensão de passo</strong>','Diferença de potencial no solo','Equipotencialização e malha de terra']]),
IB('<strong>Realidade angolana:</strong> a maioria dos edifícios comerciais e industriais em Angola não possui SPDA. As perdas anuais em equipamento electrónico destruído por sobretensões — computadores, servidores, sistemas de refrigeração, centrais telefónicas — são muito superiores ao custo de instalar protecção adequada.')],
QZ('Qual a corrente que uma descarga atmosférica pode atingir?',['Até 100 A','Até 1.000 A','Mais de 200.000 A','Sempre inferior a 50 A'],2)),

A('Componentes de um SPDA',null,[
CB(H('fa-tower-broadcast','Os Três Subsistemas')+
P('Um <strong>SPDA (Sistema de Protecção contra Descargas Atmosféricas)</strong> conforme a IEC 62305 é composto por três subsistemas que funcionam de forma integrada. Falhar num deles compromete todo o sistema.')),
TL([['Subsistema de captação','Capta a descarga num ponto controlado, evitando que atinja a estrutura. Compreende captores tipo Franklin (hastes), condutores horizontais em malha ou a própria estrutura metálica do edifício'],
['Subsistema de descida','Conduz a corrente da descarga desde o captor até à terra, pelo caminho mais curto e directo. Condutores de cobre ou aço galvanizado, tipicamente de 35 a 50 mm²'],
['Subsistema de aterramento','Dissipa a corrente no solo com segurança. Anel de terra em volta do edifício, hastes verticais ou malha, com resistência tipicamente ≤ 10 Ω']]),
TB(['Componente','Material típico','Secção mínima'],[
['Captor Franklin','Aço inox ou cobre','Haste de 1 a 3 m'],
['Condutor de captação','Cobre nu ou alumínio','35 mm²'],
['Condutor de descida','Cobre nu ou aço galvanizado','<strong>35 a 50 mm²</strong>'],
['Anel de terra','Cobre nu','50 mm²'],
['Hastes de terra','Aço cobreado','⌀ 14 a 16 mm, 2 a 3 m'],
['Ligações','Soldadura exotérmica ou conectores','Conforme secção']]),
CB(H('fa-ruler','Métodos de Dimensionamento da Captação')+
UL(['<strong>Método da esfera rolante (electrogeométrico):</strong> o mais rigoroso — imagina-se uma esfera de raio definido pelo nível de protecção a rolar sobre o edifício; os pontos que toca são os que precisam de captação',
'<strong>Método do ângulo de protecção (Franklin):</strong> cada captor protege um cone com ângulo dependente da altura — simples, adequado a estruturas pequenas',
'<strong>Método da malha (gaiola de Faraday):</strong> rede de condutores sobre a cobertura com malha de dimensão definida pelo nível de protecção — o mais usado em edifícios de cobertura plana']))],
QZ('Quantos subsistemas compõem um SPDA conforme a IEC 62305?',['Um — apenas o captor','Dois — captação e terra','Três — captação, descida e aterramento','Quatro'],2)),

A('Instalação e Coordenação com DPS',null,[
CB(H('fa-screwdriver-wrench','Regras de Instalação')+
UL(['<strong>Número de descidas:</strong> mínimo de duas, distribuídas pelo perímetro do edifício. Espaçamento típico de 10 a 20 m conforme o nível de protecção',
'<strong>Percurso das descidas:</strong> o mais recto e curto possível; evitar curvas apertadas (raio mínimo de 20 cm)',
'<strong>Distância de segurança:</strong> manter afastamento entre as descidas e as canalizações eléctricas e metálicas, ou fazer ligação equipotencial',
'<strong>Caixa de inspecção:</strong> em cada descida, junto ao solo, para permitir medição da resistência de terra',
'<strong>Equipotencialização:</strong> ligar o SPDA ao barramento principal de terra do edifício — obrigatório',
'<strong>Protecção mecânica:</strong> as descidas devem ser protegidas até 2,5 m do solo em zonas acessíveis'])),
CB(H('fa-plug-circle-bolt','Coordenação SPDA + DPS')+
P('O SPDA protege a <strong>estrutura</strong>. O DPS protege os <strong>equipamentos</strong>. São complementares e ambos necessários — instalar um sem o outro deixa metade do risco por cobrir.')+
TB(['Situação do edifício','DPS necessário'],[
['<strong>Com SPDA instalado</strong>','Tipo 1 no quadro de entrada + Tipo 2 nos quadros parciais'],
['<strong>Sem SPDA</strong>','Tipo 2 no quadro geral'],
['<strong>Equipamento sensível</strong>','Acrescentar Tipo 3 junto ao equipamento'],
['<strong>Alimentação aérea</strong>','Tipo 1 recomendado mesmo sem SPDA']])+
WB('<strong>Erro grave e comum:</strong> instalar SPDA sem DPS. A descarga é captada e conduzida à terra, mas a elevação de potencial da terra durante a descarga induz sobretensões enormes na instalação eléctrica — destruindo todos os equipamentos. SPDA sem DPS pode agravar os danos indirectos.'))],
QZ('Um edifício comercial em Angola tem SPDA instalado. Que DPS deve ter no quadro de entrada?',['Nenhum — o SPDA é suficiente','Tipo 1 (e Tipo 2 nos quadros parciais)','Apenas Tipo 3','Apenas um fusível'],1)),

A('Manutenção e Inspecção do SPDA',null,[
CB(H('fa-clipboard-check','Um SPDA Degradado Não Protege')+
P('O SPDA está permanentemente exposto às intempéries. Corrosão, folga de fixações, roubo de condutores de cobre e degradação das ligações são problemas frequentes em Angola. Um SPDA sem manutenção pode ser pior do que não ter SPDA — dá falsa segurança.')),
TB(['Periodicidade','Verificação'],[
['<strong>Anual</strong>','Inspecção visual: integridade dos captores, descidas, fixações e ligações'],
['<strong>Anual</strong>','Medição da resistência de terra em cada caixa de inspecção'],
['<strong>Anual</strong>','Verificação do estado dos DPS — indicador de estado dos cartuchos'],
['<strong>Após cada descarga conhecida</strong>','Inspecção completa e substituição de componentes danificados'],
['<strong>A cada 5 anos</strong>','Inspecção detalhada com relatório técnico completo']]),
CB(H('fa-triangle-exclamation','Problemas Frequentes em Angola')+
UL(['<strong>Roubo de condutores de cobre</strong> — muito comum; considerar aço galvanizado ou protecção mecânica nas descidas acessíveis',
'<strong>Corrosão em zona costeira</strong> — a maresia de Luanda, Lobito e Namibe degrada rapidamente ligações mal executadas',
'<strong>Ligações soltas</strong> — dilatação térmica afrouxa conectores mecânicos; preferir soldadura exotérmica',
'<strong>Aumento da resistência de terra</strong> — a época seca reduz a humidade do solo e aumenta a resistência; medir na estação seca',
'<strong>DPS esgotado sem substituição</strong> — o indicador passa a vermelho e ninguém repara'])+
HI('<strong>Serviço recorrente rentável:</strong> contratos anuais de inspecção de SPDA e substituição de cartuchos de DPS constituem uma linha de receita estável. Empresas com equipamento sensível — bancos, clínicas, hotéis, escritórios — compreendem facilmente o valor deste serviço.'))],
QZ('Com que periodicidade deve ser medida a resistência de terra de um SPDA?',['Nunca','Anualmente e após cada descarga conhecida','A cada 20 anos','Apenas na instalação'],1)),

A('Revisão do Módulo 9',null,[
CB(H('fa-graduation-cap','Síntese')+
UL(['✅ <strong>Risco em Angola:</strong> alta densidade de descargas, danos directos e indirectos',
'✅ <strong>Três subsistemas:</strong> captação, descida e aterramento',
'✅ <strong>Métodos:</strong> esfera rolante, ângulo de protecção e malha (Faraday)',
'✅ <strong>Instalação:</strong> mínimo de 2 descidas, percurso curto, caixas de inspecção, equipotencialização',
'✅ <strong>Coordenação SPDA + DPS:</strong> Tipo 1 com SPDA, Tipo 2 no geral, Tipo 3 junto ao equipamento sensível',
'✅ <strong>Manutenção anual</strong> obrigatória — corrosão, roubo de cobre e DPS esgotados'])+
IB('<strong>Norma de referência:</strong> IEC 62305 (partes 1 a 4) — gestão do risco, danos físicos, danos em sistemas eléctricos e electrónicos.'))],
QZ('SPDA e DPS têm funções:',['Idênticas — basta instalar um','Complementares: SPDA protege a estrutura, DPS protege os equipamentos','Opostas','Apenas decorativas'],1))
]};

const M10 = {n:10,fase:2,soft:'EWS',img:IMG.medicao,
titulo:'Eficiência Energética e Qualidade de Energia',
desc:'Correcção do factor de potência, bancos de condensadores, análise de harmónicas, iluminação eficiente, gestão de cargas e redução da factura da ENDE.',
aulas:[
A('Factor de Potência e Penalizações da ENDE',null,[
CB(H('fa-gauge-high','O Custo Invisível da Energia Reactiva')+
P('O <strong>factor de potência (cos φ)</strong> mede a eficiência com que a energia é convertida em trabalho útil. Motores, transformadores, balastros e fontes comutadas consomem energia reactiva que circula nos cabos sem produzir trabalho — mas aquece condutores, sobrecarrega disjuntores e é facturada pela ENDE aos consumidores industriais.')),
F('cos φ = P / S','P = potência activa (kW) · S = potência aparente (kVA) · Meta mínima: <strong>0,92</strong>'),
CB(H('fa-calculator','Impacto Real do Mau Factor de Potência')+
P('Oficina em Luanda com 30 kW de potência activa:')+
TB(['Factor de potência','Potência aparente','Corrente trifásica em 380 V','Consequência'],[
['0,70','42,9 kVA','<strong>65 A</strong>','Penalização ENDE, cabos sobredimensionados'],
['0,85','35,3 kVA','54 A','Ainda abaixo do limite'],
['<strong>0,95</strong>','31,6 kVA','<strong>48 A</strong>','Sem penalização, cabos menores']])+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0">Corrigir de 0,70 para 0,95 reduz a corrente em <strong>17 A</strong> — com exactamente a mesma potência útil. Menos aquecimento, menos perdas, disjuntores de calibre inferior e fim das penalizações na factura.</div>`)],
QZ('Qual o factor de potência mínimo exigido a consumidores industriais para evitar penalização?',['0,50','0,80','0,92','1,00'],2)),

A('Bancos de Condensadores',null,[
CB(H('fa-battery-full','Compensar a Energia Reactiva')+
P('A correcção do factor de potência faz-se instalando <strong>condensadores</strong>, que produzem energia reactiva capacitiva para compensar a energia reactiva indutiva dos motores e transformadores. Os dois efeitos anulam-se, e a corrente na rede diminui.')),
F('Q_c = P × (tan φ₁ − tan φ₂)','Q_c = potência reactiva a instalar (kVAr) · φ₁ = ângulo actual · φ₂ = ângulo desejado'),
CB(H('fa-calculator','Exemplo de Cálculo')+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0">Instalação de 30 kW com cos φ = 0,70, pretende-se 0,95<br><br>tan φ₁ (cos 0,70) = 1,020<br>tan φ₂ (cos 0,95) = 0,329<br><br>Q_c = 30 × (1,020 − 0,329) = <strong>20,7 kVAr</strong><br>Instalar banco de <strong>21 kVAr</strong> (valor comercial mais próximo)</div>`),
TB(['Tipo de compensação','Onde se instala','Vantagens','Desvantagens'],[
['<strong>Individual</strong>','Junto a cada motor','Alivia todo o circuito','Custo elevado, subutilização'],
['<strong>Por grupo</strong>','No quadro parcial da zona','Bom compromisso','Não alivia circuitos terminais'],
['<strong>Central automática</strong>','No QGBT com regulador','Ajuste dinâmico, mais económico','Não alivia a instalação interna']]),
WB('<strong>Cuidado com harmónicas:</strong> em instalações com muitos variadores de frequência, LED e fontes comutadas, os condensadores podem entrar em ressonância com as harmónicas, amplificando-as e destruindo-se. Nestes casos, use <strong>condensadores com filtro de bloqueio (reactância anti-harmónica)</strong>.'),
WB('<strong>Segurança:</strong> os condensadores mantêm carga perigosa após o desligamento. Antes de qualquer intervenção num banco de condensadores, aguarde o tempo de descarga indicado pelo fabricante e confirme com o multímetro que a tensão é nula.')],
QZ('Uma instalação de 30 kW com cos φ 0,70 pretende chegar a 0,95. Que potência reactiva instalar?',['5 kVAr','21 kVAr','50 kVAr','100 kVAr'],1)),

A('Harmónicas e Qualidade de Energia',null,[
CB(H('fa-wave-square','A Poluição da Rede Eléctrica')+
P('As <strong>harmónicas</strong> são componentes de corrente ou tensão com frequências múltiplas da fundamental (50 Hz em Angola). São geradas por cargas não lineares — variadores de frequência, fontes comutadas, LED, UPS, computadores — cada vez mais presentes em instalações comerciais.')),
TB(['Efeito das harmónicas','Consequência prática'],[
['Aquecimento de condutores','Perdas adicionais, degradação do isolamento'],
['Sobrecarga do neutro','As harmónicas de 3ª ordem somam-se no neutro'],
['Aquecimento de transformadores','Redução da vida útil e da capacidade'],
['Disparos intempestivos','Disjuntores e DR actuam sem defeito real'],
['Ressonância com condensadores','Destruição de bancos de correcção'],
['Erros de medição','Contadores e instrumentos com leituras incorrectas']]),
CB(H('fa-shield','Medidas de Mitigação')+
UL(['<strong>Sobredimensionar o neutro</strong> — secção igual ou superior à das fases em instalações com muita electrónica',
'<strong>Filtros passivos</strong> — sintonizados para as harmónicas dominantes (3.ª, 5.ª e 7.ª)',
'<strong>Filtros activos</strong> — injectam corrente em oposição, cancelando as harmónicas',
'<strong>Variadores com filtro de entrada</strong> — reduzem a emissão na origem',
'<strong>Separação de circuitos</strong> — isolar cargas poluidoras das cargas sensíveis',
'<strong>Transformadores de isolamento</strong> — para equipamento crítico'])+
IB('<strong>Diagnóstico em Angola:</strong> um <strong>analisador de qualidade de energia</strong> permite medir THD (distorção harmónica total), factor de potência real, cavas e sobretensões. É um investimento que abre a porta a serviços de consultoria energética — um segmento praticamente inexplorado no mercado angolano.'))],
QZ('Que harmónicas se somam no condutor neutro de uma instalação trifásica?',['1ª ordem','3ª ordem (e múltiplos de 3)','Nenhuma — anulam-se sempre','Todas se anulam no neutro'],1)),

A('Iluminação Eficiente e Gestão de Cargas',null,[
CB(H('fa-lightbulb','Poupança com Retorno Rápido')+
P('A iluminação representa 20 a 40% do consumo de um comércio. A substituição por LED com controlo inteligente é a intervenção de eficiência energética com retorno mais rápido — tipicamente entre 12 e 24 meses em Angola.')),
TB(['Tecnologia','Eficácia (lm/W)','Vida útil','Consumo relativo'],[
['Incandescente','12 a 15','1.000 h','100%'],
['Halogéneo','15 a 25','2.000 h','80%'],
['Fluorescente compacta','50 a 70','8.000 h','25%'],
['Fluorescente tubular T5','80 a 100','15.000 h','20%'],
['<strong>LED</strong>','<strong>100 a 160</strong>','<strong>30.000 a 50.000 h</strong>','<strong>10 a 15%</strong>']]),
CB(H('fa-sliders','Estratégias de Gestão de Cargas')+
UL(['<strong>Sensores de presença</strong> — corredores, sanitários, armazéns e escadas. Poupança de 30 a 50% nesses espaços',
'<strong>Sensores de luz natural</strong> — regulação automática junto a janelas e montras',
'<strong>Zonamento</strong> — circuitos independentes que permitem iluminar apenas as zonas em uso',
'<strong>Temporizadores</strong> — iluminação exterior e de reclamo com relógio astronómico',
'<strong>Gestão de picos</strong> — evitar arranque simultâneo de grandes cargas (AC e refrigeração)',
'<strong>Monitorização de consumos</strong> — contadores parciais por zona permitem identificar desperdícios'])+
HI('<strong>Argumento de venda em Angola:</strong> apresente ao cliente o cálculo concreto. "Substituir 40 lâmpadas fluorescentes de 36 W por LED de 18 W poupa 720 W. Com 12 horas por dia, são 8,6 kWh/dia, cerca de 260 kWh/mês." Traduzir a poupança em kWh e em meses de retorno é muito mais convincente do que falar de eficiência em abstracto.'))],
QZ('Qual tecnologia de iluminação tem maior eficácia luminosa (lm/W)?',['Incandescente','Halogéneo','Fluorescente compacta','LED'],3)),

A('Revisão do Módulo 10',null,[
CB(H('fa-graduation-cap','Síntese')+
UL(['✅ <strong>Factor de potência:</strong> meta de 0,92; impacto na corrente e na factura',
'✅ <strong>Bancos de condensadores:</strong> cálculo Q_c, tipos de compensação, cuidados com harmónicas',
'✅ <strong>Harmónicas:</strong> origem, efeitos e medidas de mitigação',
'✅ <strong>Neutro sobredimensionado</strong> em instalações com muita electrónica',
'✅ <strong>Iluminação LED</strong> e gestão de cargas com retorno de 12 a 24 meses',
'✅ <strong>Analisador de qualidade de energia</strong> como ferramenta de consultoria'])+
IB('<strong>Oportunidade de mercado:</strong> a eficiência energética é um serviço de alto valor e baixa concorrência em Angola. Empresas com facturas elevadas de electricidade — hotéis, supermercados, indústria — respondem muito bem a propostas com cálculo de retorno documentado.'))],
QZ('Qual é o principal benefício de corrigir o factor de potência de 0,70 para 0,95?',['Aumenta a potência útil','Reduz a corrente, as perdas e elimina penalizações da ENDE','Aumenta a tensão da rede','Elimina a necessidade de DR'],1))
]};

const M11 = {n:11,fase:2,soft:'EWS',img:IMG.seguranca,
titulo:'Instalações em Locais Especiais',
desc:'RTIEBT Parte 7: áreas molhadas, casas de banho, cozinhas comerciais, hospitais, escolas, postos de combustível e áreas classificadas. Volumes de protecção e requisitos específicos.',
aulas:[
A('Casas de Banho e Áreas Molhadas',null,[
CB(H('fa-shower','O Local Mais Perigoso de Qualquer Edifício')+
P('A combinação de água, corpo humano molhado e electricidade torna as casas de banho o local de maior risco de electrocução. A RTIEBT Parte 7 define <strong>volumes de protecção</strong> — zonas concêntricas em torno da banheira ou do duche, cada uma com requisitos próprios.')),
TB(['Volume','Localização','Equipamento permitido','IP mínimo'],[
['<strong>Volume 0</strong>','Interior da banheira ou base do duche','Apenas 12 V SELV, específico para o local','<strong>IPX7</strong>'],
['<strong>Volume 1</strong>','Acima do volume 0, até 2,25 m','Aquecedores de água, luminárias 12 V SELV','<strong>IPX4</strong> (IPX5 se houver jactos)'],
['<strong>Volume 2</strong>','0,6 m em redor do volume 1','Luminárias classe II, tomadas de barbear com transformador','<strong>IPX4</strong>'],
['<strong>Fora dos volumes</strong>','Restante área','Tomadas normais com DR 30 mA','IP 20']]),
CB(H('fa-list-check','Regras Obrigatórias')+
UL(['<strong>DR de 30 mA obrigatório</strong> em todos os circuitos que alimentam o local',
'<strong>Ligação equipotencial suplementar</strong> — obrigatória, ligando todas as massas e elementos condutores',
'<strong>Sem tomadas</strong> nos volumes 0, 1 e 2 (excepto tomada de barbear com transformador de isolamento)',
'<strong>Sem caixas de derivação</strong> nos volumes 0 e 1',
'<strong>Chuveiro eléctrico:</strong> circuito dedicado, condutor PE ligado à carcaça, DR de 30 mA'])+
WB('<strong>Prática de risco muito comum em Angola:</strong> instalar tomadas normais dentro da casa de banho, junto ao lavatório, para secador ou máquina de barbear. Sem equipotencialização suplementar e com o chão molhado, o risco de electrocução é elevadíssimo. Se o cliente insistir, coloque-a fora dos volumes e com DR de 30 mA dedicado.'))],
QZ('Que protecção é obrigatória em todos os circuitos que alimentam uma casa de banho?',['Apenas disjuntor','DR de 30 mA e ligação equipotencial suplementar','Apenas fusível','DPS Tipo 3'],1)),

A('Cozinhas Comerciais e Zonas de Lavagem',null,[
CB(H('fa-utensils','Calor, Vapor, Gordura e Água')+
P('As cozinhas comerciais combinam elevada carga eléctrica, temperatura alta, vapor de água, gordura em suspensão e limpeza frequente com jactos de água. É um dos ambientes mais agressivos para instalações eléctricas.')),
UL(['<strong>Grau IP mínimo:</strong> IP 44 em geral; <strong>IP 55 ou superior</strong> em zonas de lavagem com jactos',
'<strong>Material resistente:</strong> invólucros e calhas resistentes à corrosão e à gordura; evitar materiais que retenham resíduos',
'<strong>Circuitos dedicados</strong> para cada equipamento de potência — fornos, fritadeiras, chapas, máquinas de lavar loiça',
'<strong>DR de 30 mA</strong> obrigatório em todos os circuitos',
'<strong>Equipotencialização</strong> de todas as bancadas metálicas, exaustores e estruturas',
'<strong>Corte de emergência</strong> geral acessível, junto à saída da cozinha',
'<strong>Afastamento de fontes de calor</strong> — cabos e quadros longe de fornos e chapas',
'<strong>Iluminação estanque</strong> IP 65 sobre zonas de confecção e lavagem']),
HI('<strong>Corte de emergência:</strong> a RTIEBT exige um dispositivo de corte de emergência acessível e claramente identificado em cozinhas comerciais. Em caso de incêndio ou acidente, deve permitir cortar toda a alimentação da cozinha a partir de um ponto seguro, junto à saída.')],
QZ('Qual o grau IP mínimo recomendado em zonas de lavagem de cozinhas comerciais com jactos de água?',['IP 20','IP 44','IP 55 ou superior','IP 00'],2)),

A('Estabelecimentos de Saúde',null,[
CB(H('fa-hospital','Onde a Falha Pode Custar Vidas')+
P('Instalações hospitalares e clínicas têm requisitos muito superiores aos de qualquer outro edifício. A RTIEBT Parte 7 classifica os locais médicos em três grupos, conforme o risco para o paciente.')),
TB(['Grupo','Descrição','Exemplos','Requisitos'],[
['<strong>Grupo 0</strong>','Sem partes aplicadas ao paciente','Gabinetes, salas de espera','Requisitos gerais + DR 30 mA'],
['<strong>Grupo 1</strong>','Partes aplicadas externamente','Enfermarias, consultórios, fisioterapia','DR 30 mA + equipotencialização reforçada'],
['<strong>Grupo 2</strong>','Aplicações críticas — intracardíacas, vitais','Blocos operatórios, UCI, hemodinâmica','<strong>Sistema IT médico</strong> + fonte de alimentação de emergência']]),
CB(H('fa-heart-pulse','Requisitos Críticos do Grupo 2')+
UL(['<strong>Sistema IT médico:</strong> transformador de isolamento com monitor permanente de isolamento. Em caso de primeiro defeito, o sistema <em>alarma mas não corta</em> — a cirurgia não pode ser interrompida',
'<strong>Equipotencialização suplementar</strong> com condutores de baixa impedância entre todas as massas',
'<strong>Alimentação de emergência</strong> com comutação em menos de 0,5 segundos (UPS + gerador)',
'<strong>Circuitos redundantes</strong> para equipamento vital',
'<strong>Iluminação de emergência</strong> com autonomia mínima de 3 horas'])+
IB('<strong>Porquê o sistema IT em blocos operatórios:</strong> num sistema TT, um primeiro defeito faz disparar o DR e corta a energia — inaceitável durante uma cirurgia. No sistema IT, o primeiro defeito não gera corrente perigosa; o monitor alarma e a equipa técnica repara após a intervenção. É a diferença entre um alarme e uma tragédia.'))],
QZ('Que sistema de ligação à terra se usa em blocos operatórios (Grupo 2)?',['TT','TN-C','IT médico com monitor de isolamento','Nenhum'],2)),

A('Postos de Combustível e Áreas Classificadas',null,[
CB(H('fa-gas-pump','Onde uma Faísca Pode Ser Fatal')+
P('Locais onde existem gases, vapores ou poeiras inflamáveis são designados <strong>áreas classificadas</strong> ou <strong>atmosferas explosivas (ATEX)</strong>. Em Angola, os casos mais frequentes são postos de combustível, depósitos de gás, oficinas de pintura e silos.')),
TB(['Zona','Definição','Probabilidade de atmosfera explosiva','Equipamento'],[
['<strong>Zona 0</strong>','Permanente ou por longos períodos','Contínua','Categoria 1G — Ex ia'],
['<strong>Zona 1</strong>','Provável em funcionamento normal','Ocasional','Categoria 2G — Ex d, Ex e'],
['<strong>Zona 2</strong>','Improvável, e se ocorrer é breve','Rara','Categoria 3G — Ex n']]),
CB(H('fa-shield','Requisitos em Postos de Combustível')+
UL(['<strong>Equipamento certificado ATEX</strong> para a zona respectiva — luminárias, tomadas, interruptores, motores',
'<strong>Nenhum equipamento eléctrico não certificado</strong> dentro das zonas classificadas',
'<strong>Equipotencialização e aterramento</strong> de tanques, tubagens e bombas',
'<strong>Escoamento de electricidade estática</strong> — pontos de ligação para camiões-cisterna',
'<strong>Corte de emergência</strong> geral acessível e sinalizado',
'<strong>Instalação eléctrica em conduta estanque</strong> com vedantes anti-deflagrantes',
'<strong>SPDA</strong> obrigatório'])+
WB('<strong>Competência especializada:</strong> instalações em áreas classificadas exigem formação específica e, frequentemente, técnico de categoria superior. Não aceite este tipo de trabalho sem a qualificação adequada — as consequências de um erro são catastróficas e a responsabilidade legal é total.'))],
QZ('Que equipamento deve ser usado em zonas classificadas de um posto de combustível?',['Equipamento normal com IP 44','Equipamento certificado ATEX para a zona respectiva','Apenas equipamento de 12 V','Não há requisitos especiais'],1)),

A('Revisão do Módulo 11',null,[
CB(H('fa-graduation-cap','Síntese')+
UL(['✅ <strong>Casas de banho:</strong> volumes 0, 1 e 2, IP correspondente, DR 30 mA e equipotencialização suplementar',
'✅ <strong>Cozinhas comerciais:</strong> IP 44/55, circuitos dedicados, corte de emergência',
'✅ <strong>Locais médicos:</strong> Grupos 0, 1 e 2; sistema IT médico no Grupo 2',
'✅ <strong>Áreas classificadas:</strong> Zonas 0, 1 e 2; equipamento certificado ATEX',
'✅ <strong>Princípio comum:</strong> quanto maior o risco, mais rigorosos os requisitos de protecção'])+
IB('<strong>Nota profissional:</strong> instalações em locais especiais exigem estudo específico caso a caso. A RTIEBT Parte 7 tem secções dedicadas a piscinas, saunas, estaleiros, marinas, feiras e explorações agrícolas. Consulte sempre a secção aplicável antes de projectar.'))],
QZ('Numa casa de banho, o que é obrigatório além do DR de 30 mA?',['Nada mais','Ligação equipotencial suplementar','Apenas um fusível','Sistema IT'],1))
]};

const M12 = {n:12,fase:2,soft:'EWS',img:IMG.planta,
titulo:'Projecto Comercial Completo com EWS',
desc:'Projecto integrador de uma instalação comercial: levantamento, dimensionamento, quadros, protecções, lista de materiais, orçamento e documentação final para licenciamento.',
aulas:[
A('Definição do Projecto e Levantamento',null,[
CB(H('fa-building','Projecto Integrador — Escritório de 250 m² em Luanda')+
P('Este módulo é integrador: vamos desenvolver, do início ao fim, o projecto eléctrico completo de um espaço comercial em Luanda, aplicando tudo o que foi estudado nos Módulos 7 a 11.')+
UL(['<strong>Espaço:</strong> escritório aberto de 250 m² num edifício comercial em Luanda',
'<strong>Ocupação:</strong> 25 postos de trabalho, 2 salas de reunião, copa, 2 sanitários, sala técnica',
'<strong>Horário:</strong> 8h às 18h, segunda a sexta',
'<strong>Alimentação:</strong> trifásica 380/220 V, sistema TT',
'<strong>Temperatura de projecto:</strong> 40 °C',
'<strong>Requisitos especiais:</strong> UPS para a sala técnica, gerador de apoio, SPDA no edifício'])),
TB(['Zona','Área','Cargas principais'],[
['Open space','150 m²','Iluminação, 25 postos, 4 AC de 18.000 BTU'],
['Salas de reunião (2)','40 m²','Iluminação, tomadas, 2 AC de 12.000 BTU, projectores'],
['Copa','15 m²','Iluminação, frigorífico, micro-ondas, máquina de café'],
['Sanitários (2)','20 m²','Iluminação, secador de mãos, extractor'],
['Sala técnica','15 m²','Servidores, UPS, AC de precisão 24h'],
['Circulação','10 m²','Iluminação, emergência']])],
QZ('Num escritório de 250 m² com 25 postos de trabalho, quantas tomadas mínimas se devem prever por posto?',['1','2','3','10'],2)),

A('Cálculo de Cargas e Dimensionamento',null,[
CB(H('fa-calculator','Levantamento Completo')+
TB(['Descrição','Qtd','Potência unit.','Total','F.D.','Demandada'],[
['Iluminação LED open space','40','36 W','1.440 W','0,95','1.368 W'],
['Iluminação salas e copa','15','36 W','540 W','0,80','432 W'],
['Iluminação emergência','8','8 W','64 W','1,00','64 W'],
['Tomadas postos de trabalho','75','150 VA','11.250 VA','0,50','5.625 VA'],
['Tomadas gerais','20','150 VA','3.000 VA','0,40','1.200 VA'],
['AC 18.000 BTU','4','2.200 W','8.800 W','0,90','7.920 W'],
['AC 12.000 BTU','2','1.500 W','3.000 W','0,90','2.700 W'],
['AC precisão sala técnica','1','3.000 W','3.000 W','1,00','3.000 W'],
['Servidores e UPS','1','4.000 W','4.000 W','1,00','4.000 W'],
['Copa (equipamentos)','1','3.500 W','3.500 W','0,50','1.750 W'],
['Sanitários','2','1.200 W','2.400 W','0,40','960 W'],
['<strong>TOTAL</strong>','','','<strong>40,99 kW</strong>','','<strong>29,02 kW</strong>']]),
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0">Potência instalada: <strong>40,99 kW</strong><br>Potência demandada: <strong>29,02 kW</strong><br>Alimentação trifásica 380 V, cos φ previsto 0,92<br><br>I = 29.020 ÷ (√3 × 380 × 0,92) = <strong>47,9 A</strong> por fase<br>Disjuntor geral: <strong>63 A tetrapolar</strong><br>Ramal de entrada: <strong>25 mm²</strong> (com correcção de 40 °C)</div>`)],
QZ('Numa instalação trifásica de 29 kW a 380 V com cos φ 0,92, qual a corrente por fase?',['29 A','47,9 A','76 A','132 A'],1)),

A('Arquitectura de Quadros e Circuitos',null,[
CB(H('fa-server','Estrutura de Distribuição')+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0"><strong>QGBT</strong> — 63 A 4P + DR 63 A/300 mA tipo S + DPS Tipo 2<br>&nbsp;&nbsp;├── <strong>QP1 — Iluminação e tomadas</strong> — 40 A + DR 30 mA<br>&nbsp;&nbsp;├── <strong>QP2 — Climatização</strong> — 40 A + DR 30 mA<br>&nbsp;&nbsp;├── <strong>QP3 — Sala técnica (UPS)</strong> — 25 A + DR 30 mA tipo A<br>&nbsp;&nbsp;└── <strong>QP4 — Copa e sanitários</strong> — 25 A + DR 30 mA</div>`),
TB(['N.º','Circuito','Quadro','Secção','Disjuntor'],[
['1','Iluminação open space A','QP1','1,5 mm²','10 A B'],
['2','Iluminação open space B','QP1','1,5 mm²','10 A B'],
['3','Iluminação salas reunião','QP1','1,5 mm²','10 A B'],
['4','Iluminação emergência','QP1','1,5 mm²','6 A B'],
['5','Tomadas postos 1–8','QP1','2,5 mm²','16 A C'],
['6','Tomadas postos 9–16','QP1','2,5 mm²','16 A C'],
['7','Tomadas postos 17–25','QP1','2,5 mm²','16 A C'],
['8','Tomadas gerais','QP1','2,5 mm²','16 A C'],
['9–12','AC 18.000 BTU (4×)','QP2','4 mm²','20 A C'],
['13–14','AC 12.000 BTU (2×)','QP2','2,5 mm²','16 A C'],
['15','AC precisão sala técnica','QP2','4 mm²','20 A C'],
['16','Alimentação UPS','QP3','6 mm²','32 A C'],
['17','Tomadas sala técnica (UPS)','QP3','2,5 mm²','16 A C'],
['18','Copa — tomadas','QP4','2,5 mm²','16 A C'],
['19','Copa — equipamentos','QP4','4 mm²','20 A C'],
['20','Sanitários','QP4','2,5 mm²','16 A C']]),
IB('<strong>Nota sobre o DR tipo A no QP3:</strong> a sala técnica alimenta UPS e fontes comutadas de servidores, que produzem correntes de fuga com componente contínua. Um DR tipo AC pode não detectar essas fugas — o <strong>tipo A</strong> é obrigatório nestes casos.')],
QZ('Que tipo de DR se deve usar num circuito que alimenta UPS e servidores?',['Tipo AC','Tipo A','Tipo S apenas','Não é necessário DR'],1)),

A('Lista de Materiais e Orçamento',null,[
CB(H('fa-list-check','Quantificação Completa')+
P('A lista de materiais (ou mapa de quantidades) é o documento que permite orçamentar com rigor, comprar sem falhas e controlar a execução. Deve ser discriminada por família de material.')),
TB(['Família','Item','Quantidade estimada'],[
['<strong>Cabos</strong>','H07V-K 1,5 mm² (rolo 100 m)','8 rolos'],
['','H07V-K 2,5 mm² (rolo 100 m)','14 rolos'],
['','H07V-K 4 mm² (rolo 100 m)','6 rolos'],
['','H07V-K 6 mm² (rolo 100 m)','2 rolos'],
['','Cabo 25 mm² para ramal','40 m'],
['<strong>Protecções</strong>','Disjuntor 63 A 4P','1'],
['','DR 63 A/300 mA tipo S 4P','1'],
['','DR 40 A/30 mA','3'],
['','DR 40 A/30 mA tipo A','1'],
['','Disjuntores 10 A curva B','4'],
['','Disjuntores 16 A curva C','9'],
['','Disjuntores 20 A curva C','6'],
['','DPS Tipo 2','1'],
['<strong>Quadros</strong>','Quadro 72 módulos (QGBT)','1'],
['','Quadros 24 módulos (QP)','4'],
['<strong>Aparelhagem</strong>','Tomadas duplas','95'],
['','Interruptores e comutadores','22'],
['<strong>Iluminação</strong>','Painel LED 36 W','55'],
['','Bloco autónomo emergência','8'],
['<strong>Canalização</strong>','Calha técnica de pavimento','80 m'],
['','Tubo VD 20 mm','400 m'],
['','Caixas de derivação','45']]),
CB(H('fa-file-invoice','Estrutura do Orçamento')+
UL(['<strong>1. Material eléctrico</strong> — conforme a lista acima',
'<strong>2. Material de instalação</strong> — tubagem, caixas, fixações, terminais, anilhas',
'<strong>3. Mão de obra</strong> — horas × valor/hora × n.º de técnicos',
'<strong>4. Deslocações e logística</strong>',
'<strong>5. Elaboração de projecto e documentação</strong>',
'<strong>6. Ensaios e verificação</strong> — megóhmetro, telurómetro, relatório',
'<strong>7. Margem de imprevistos</strong> — 10 a 15%',
'<strong>8. Margem de lucro</strong>'])+
HI('<strong>Apresentação ao cliente:</strong> apresente sempre o orçamento discriminado por rubrica. Um cliente empresarial que veja apenas um valor global tende a negociar o total; um cliente que veja a discriminação compreende o valor de cada componente e negoceia muito menos.'))],
QZ('O que deve incluir sempre um orçamento profissional além do material e da mão de obra?',['Apenas o IVA','Deslocações, documentação, ensaios, imprevistos e margem','Apenas o material','Nada mais é necessário'],1)),

A('Documentação Final e Licenciamento',null,[
CB(H('fa-folder-open','O Dossier Completo do Projecto')+
P('O dossier de projecto é o produto final do trabalho técnico. É o que se submete ao MINEA para licenciamento, o que se entrega à ENDE para a vistoria e o que fica com o cliente para toda a vida da instalação.')),
TL([['Memória descritiva e justificativa','Descrição da instalação, normas aplicadas, critérios de dimensionamento, características do fornecimento'],
['Peças desenhadas','Planta de implantação de pontos, planta de percursos de cablagem, esquema unifilar do QGBT e de cada quadro parcial'],
['Cálculos justificativos','Levantamento de cargas, factores de demanda, dimensionamento de condutores, quedas de tensão, correntes de curto-circuito'],
['Mapa de quantidades','Lista completa de materiais com especificações'],
['Termo de Responsabilidade','Assinado pelo técnico licenciado, com número de licença e categoria'],
['Relatório de verificação','Após execução — resultados de isolamento, terra e continuidade PE'],
['Manual de utilização','Instruções para o cliente: função de cada disjuntor, ensaio mensal do DR, plano de manutenção']]),
CB(H('fa-stamp','Percurso de Licenciamento em Angola')+
OL(['<strong>Elaboração do projecto</strong> por técnico licenciado da categoria adequada',
'<strong>Submissão ao MINEA</strong> — departamento de instalações eléctricas, sede ou delegação provincial',
'<strong>Apreciação e eventual solicitação de correcções</strong>',
'<strong>Aprovação do projecto</strong>',
'<strong>Execução da obra</strong> conforme o projecto aprovado',
'<strong>Verificação e ensaios</strong> pelo técnico responsável',
'<strong>Pedido de vistoria à ENDE</strong> com toda a documentação',
'<strong>Vistoria e Auto de Vistoria</strong>',
'<strong>Ligação à rede</strong> e entrada em serviço'])+
IB('<strong>Prazo realista em Angola:</strong> o percurso completo, do projecto à ligação, pode levar de 2 a 4 meses conforme a província e a complexidade. Informe o cliente deste prazo logo no início — expectativas irrealistas geram conflitos desnecessários.'))],
QZ('Qual documento é submetido ao MINEA para aprovação antes da execução de uma instalação comercial?',['Apenas a factura','O projecto eléctrico completo com memória descritiva e peças desenhadas','Apenas uma fotografia do local','Nenhum — basta executar'],1)),

A('Revisão da Fase 2 — Módulos 7 a 12',null,[
CB(H('fa-flag-checkered','Concluiu a Fase 2')+
UL(['✅ <strong>Módulo 7:</strong> cargas comerciais, factor de demanda, luminotecnia e climatização',
'✅ <strong>Módulo 8:</strong> quadros hierárquicos, esquemas, barramentos e selectividade',
'✅ <strong>Módulo 9:</strong> SPDA — captação, descidas, terra e coordenação com DPS',
'✅ <strong>Módulo 10:</strong> factor de potência, condensadores, harmónicas e eficiência energética',
'✅ <strong>Módulo 11:</strong> locais especiais — casas de banho, cozinhas, saúde e áreas classificadas',
'✅ <strong>Módulo 12:</strong> projecto comercial integrador completo com documentação e licenciamento'])),
CB(H('fa-forward','O Que Vem na Fase 3')+
P('Os Módulos 13 a 18 abordam as <strong>instalações industriais</strong>: motores eléctricos, comandos e diagramas com CADe SIMU, inversores de frequência, soft-starters, CLP, manutenção industrial e legislação de segurança do trabalho.')+
IB('<strong>Mudança de software:</strong> a partir do Módulo 13, deixamos o EWS e passamos a usar o <strong>CADe SIMU</strong> — software livre para PC, dedicado a diagramas de comando e automação industrial. Instale-o antes de iniciar o Módulo 13.'))],
QZ('A partir de que módulo o curso passa a usar o software CADe SIMU?',['Módulo 7','Módulo 10','Módulo 13','Módulo 18'],2))
]};

/* ═══════════════ MÓDULOS 13 A 18 — FASE 3: INDUSTRIAL ═══════════════ */

const M13 = {n:13,fase:3,soft:'CADe SIMU',img:IMG.motor,
titulo:'Motores Eléctricos Industriais',
desc:'Motores monofásicos e trifásicos 220/380 V: características construtivas, placa de identificação, curvas de carga e arranque, métodos de partida, protecções e diagnóstico de avarias.',
aulas:[
A('Motores na Indústria Angolana',null,[
CB(H('fa-industry','O Maior Consumidor de Energia')+
P('Os motores eléctricos são responsáveis pela maior parte do consumo de energia em instalações industriais. Em Angola, accionam bombas de água, compressores, ventiladores, esteiras transportadoras, máquinas-ferramenta, elevadores e sistemas de refrigeração.')+
P('Dominar o dimensionamento, a instalação, a protecção e a manutenção de motores é a competência central do electricista industrial — e o segmento mais bem remunerado do mercado angolano.')),
TB(['Tipo de motor','Características','Aplicação típica em Angola'],[
['<strong>Monofásico</strong>','Até ~3 kW, arranque por condensador','Bombas domésticas, ventiladores, pequenos equipamentos'],
['<strong>Trifásico gaiola de esquilo</strong>','0,37 kW a centenas de kW, robusto, baixa manutenção','Bombas, compressores, esteiras — <strong>o mais comum</strong>'],
['<strong>Trifásico rotor bobinado</strong>','Permite controlo por resistências rotóricas','Guindastes, elevadores, alto binário de arranque'],
['<strong>Corrente contínua</strong>','Controlo preciso de velocidade','Aplicações especiais, cada vez mais raro']]),
IB('<strong>Eficiência energética:</strong> as classes IE (IE1 a IE4) classificam o rendimento dos motores. Motores IE3 e IE4, embora mais caros, pagam a diferença em poucos meses através da redução do consumo — argumento muito eficaz junto de clientes industriais em Angola com facturas elevadas.')],
QZ('Qual o tipo de motor mais comum em aplicações industriais em Angola?',['Monofásico','Trifásico de indução (gaiola de esquilo)','Corrente contínua','Passo a passo'],1)),

A('Placa de Identificação e Cálculos',null,[
CB(H('fa-tag','Ler a Chapa do Motor')+
P('A placa de identificação contém todos os dados necessários para dimensionar a instalação. Saber interpretá-la é a primeira competência prática deste módulo.')+
UL(['<strong>Potência nominal (kW ou CV):</strong> potência mecânica no veio. 1 CV ≈ 0,736 kW',
'<strong>Tensão nominal:</strong> em Angola, tipicamente 220/380 V (Δ/Y)',
'<strong>Corrente nominal (A):</strong> indicada para cada ligação',
'<strong>Factor de potência (cos φ):</strong> tipicamente 0,80 a 0,88',
'<strong>Rendimento (η):</strong> tipicamente 0,85 a 0,95',
'<strong>Rotação (rpm):</strong> determina o número de pólos',
'<strong>Classe de isolamento:</strong> B (130 °C), F (155 °C), H (180 °C)',
'<strong>Classe de eficiência:</strong> IE1 a IE4',
'<strong>Grau IP:</strong> protecção do invólucro',
'<strong>Factor de serviço:</strong> sobrecarga admissível em contínuo'])),
F('I_n = P / (√3 × U × cos φ × η)','Corrente nominal de motor trifásico'),
CB(H('fa-calculator','Exemplos de Cálculo em 380 V')+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0"><strong>Motor de 10 kW, 380 V, cos φ = 0,85, η = 0,90:</strong><br>I = 10.000 ÷ (1,732 × 380 × 0,85 × 0,90) = <strong>19,8 A</strong><br><br><strong>Motor de 15 kW, 380 V, cos φ = 0,86, η = 0,91:</strong><br>I = 15.000 ÷ (1,732 × 380 × 0,86 × 0,91) = <strong>28,8 A</strong><br><br><strong>Motor de 30 kW, 380 V, cos φ = 0,87, η = 0,92:</strong><br>I = 30.000 ÷ (1,732 × 380 × 0,87 × 0,92) = <strong>56,9 A</strong></div>`),
DG('Ligação estrela (Y) e triângulo (Δ) em 380 V',SVG_ESTRELA)],
QZ('Qual a corrente nominal de um motor de 15 kW, 380 V, cos φ 0,86, η 0,91?',['15 A','20 A','28,8 A','45 A'],2)),

A('Curvas de Carga e Corrente de Arranque',null,[
CB(H('fa-chart-line','O Momento Crítico do Arranque')+
P('No instante do arranque, o motor está parado e comporta-se como um transformador em curto-circuito. A corrente de arranque atinge tipicamente <strong>5 a 8 vezes a corrente nominal</strong> — e este pico condiciona todo o dimensionamento de cabos, protecções e do próprio ponto de alimentação.')),
TB(['Parâmetro','Motor gaiola','Motor rotor bobinado'],[
['Corrente de arranque','<strong>5 a 8 × In</strong>','2 a 3 × In (com resistências)'],
['Binário de arranque','1,5 a 2,5 × Tn','2 a 3 × Tn'],
['Binário máximo','2 a 3 × Tn','2 a 3 × Tn'],
['Manutenção','Muito baixa','Escovas e anéis exigem manutenção']]),
CB(H('fa-triangle-exclamation','Consequências da Corrente de Arranque')+
UL(['<strong>Queda de tensão momentânea:</strong> pode fazer oscilar a iluminação e perturbar equipamento electrónico. A RTIEBT admite até <strong>10% no arranque</strong> (contra 5% em regime)',
'<strong>Disparo indevido de protecções:</strong> exige disjuntor de curva D ou disjuntor-motor com regulação adequada',
'<strong>Esforço mecânico:</strong> o binário elevado provoca choque em correias, veios e acoplamentos',
'<strong>Limitação da ENDE:</strong> em Angola, a concessionária pode impor limites ao arranque directo acima de determinada potência'])+
HI('<strong>Regra prática:</strong> motores até cerca de 5,5 kW podem arrancar directamente sem problema na maioria das instalações. Acima disso, deve avaliar-se a queda de tensão no arranque e considerar métodos de arranque suave — estrela-triângulo, soft-starter ou variador de frequência.'))],
QZ('Qual a corrente de arranque típica de um motor de gaiola de esquilo?',['1 a 2 × In','5 a 8 × In','10 a 15 × In','Igual à nominal'],1)),

A('Protecção de Motores',null,[
CB(H('fa-shield','Três Protecções Distintas')+
P('Um motor exige protecções específicas, diferentes das de um circuito de tomadas. Cada uma cobre um modo de falha distinto.')),
TB(['Protecção','Contra o quê','Dispositivo','Regulação'],[
['<strong>Curto-circuito</strong>','Correntes muito elevadas','Disjuntor-motor ou fusível aM','Curva D ou fusível tipo motor'],
['<strong>Sobrecarga</strong>','Corrente ligeiramente acima da nominal, prolongada','Relé térmico','Regulado para In do motor'],
['<strong>Falta de fase</strong>','Funcionamento com duas fases','Relé de falta de fase ou térmico diferencial','Automático'],
['<strong>Sobreaquecimento</strong>','Temperatura interna excessiva','Termístor PTC no enrolamento','Integrado no motor'],
['<strong>Fuga à terra</strong>','Defeito de isolamento','DR','300 mA em industrial']]),
CB(H('fa-sliders','Regulação do Relé Térmico')+
P('O relé térmico é a protecção mais importante contra sobrecarga. Deve ser regulado para a <strong>corrente nominal do motor</strong> lida na placa — nunca para a corrente do disjuntor.')+
F('Regulação = I_n do motor','Para serviço contínuo, pode admitir-se até 1,15 × In conforme o factor de serviço')+
WB('<strong>Erro que queima motores:</strong> regular o relé térmico no valor máximo da escala "para não estar sempre a disparar". O motor fica sem protecção contra sobrecarga e acaba por queimar o enrolamento — uma reparação muito mais cara do que o incómodo de investigar por que razão o relé disparava.'))],
QZ('Para que valor deve ser regulado o relé térmico de um motor?',['Para o valor máximo da escala','Para a corrente nominal do motor lida na placa','Para o dobro da corrente nominal','Para a corrente do disjuntor'],1)),

A('Métodos de Arranque — Directo e Estrela-Triângulo','CADe SIMU',[
CB(H('fa-play','Arranque Directo (DOL)')+
P('O motor é ligado directamente à rede em plena tensão. É o método mais simples e económico, com o binário de arranque máximo — mas também com a corrente de arranque máxima (5 a 8 × In).')+
UL(['<strong>Vantagens:</strong> simples, barato, binário máximo, poucos componentes',
'<strong>Desvantagens:</strong> corrente de arranque elevada, choque mecânico, queda de tensão na rede',
'<strong>Aplicação:</strong> motores até cerca de 5,5 kW ou cargas que exijam binário máximo desde o início',
'<strong>Componentes:</strong> disjuntor-motor + contactor + relé térmico'])),
CB(H('fa-star-half-stroke','Arranque Estrela-Triângulo')+
P('O motor arranca em <strong>estrela</strong> (cada bobina recebe 220 V em vez de 380 V), reduzindo a corrente de arranque para cerca de <strong>1/3</strong>. Após alguns segundos, um temporizador comuta para <strong>triângulo</strong> e o motor passa ao regime nominal.')+
F('I_arranque(Y) = I_arranque(Δ) / 3','O binário de arranque também se reduz a 1/3 — só aplicável a cargas de arranque leve')+
UL(['<strong>Vantagens:</strong> reduz a corrente de arranque a 1/3, económico, muito difundido',
'<strong>Desvantagens:</strong> binário de arranque também reduzido a 1/3; pico de corrente na comutação',
'<strong>Aplicação:</strong> bombas, ventiladores e compressores que arrancam em vazio',
'<strong>Componentes:</strong> 3 contactores (rede, estrela, triângulo) + temporizador + relé térmico',
'<strong>Requisito:</strong> o motor tem de ter <strong>6 terminais</strong> acessíveis na caixa de ligações'])+
WB('<strong>Intertravamento obrigatório:</strong> os contactores de estrela e de triângulo nunca podem fechar em simultâneo — isso provocaria um curto-circuito franco entre fases. É obrigatório intertravamento <strong>eléctrico</strong> (contactos auxiliares NC cruzados) e, preferencialmente, também <strong>mecânico</strong>.')),
DG('Ligação estrela e triângulo',SVG_ESTRELA)],
QZ('Qual a principal vantagem do arranque estrela-triângulo?',['Aumenta o binário de arranque','Reduz a corrente de arranque para cerca de 1/3','Aumenta a tensão do motor','Dispensa o relé térmico'],1)),

A('Prática CADe SIMU — Arranque Directo','CADe SIMU',[
CB(H('fa-laptop-code','Introdução ao CADe SIMU')+
P('O <strong>CADe SIMU</strong> é um software livre para PC que permite desenhar e <em>simular</em> diagramas de comando e potência. É a ferramenta padrão do ensino de automação industrial — e será usada dos Módulos 13 a 18.')+
OL(['Descarregar e instalar o CADe SIMU no computador',
'Familiarizar-se com as bibliotecas: potência, comando, motores, sensores, CLP',
'Criar um novo projecto e configurar a tensão para <strong>380 V trifásico</strong>'])),
CB(H('fa-diagram-project','Montagem do Arranque Directo')+
P('<strong>Circuito de potência:</strong>')+
OL(['Alimentação trifásica 380 V (L1, L2, L3)',
'Disjuntor-motor tripolar',
'Contactor principal K1 (contactos principais)',
'Relé térmico F1',
'Motor trifásico M1'])+
P('<strong>Circuito de comando (220 V ou 24 V):</strong>')+
OL(['Fase de comando através do contacto NC do relé térmico F1',
'Botão de paragem S0 (NC)',
'Botão de arranque S1 (NA)',
'Contacto auxiliar NA de K1 em paralelo com S1 — <strong>circuito de auto-alimentação (selo)</strong>',
'Bobina do contactor K1',
'Retorno ao neutro'])+
HI('<strong>O circuito de selo (auto-alimentação):</strong> é o coração de qualquer comando eléctrico. Ao premir S1, a bobina K1 é alimentada e o contactor fecha. O contacto auxiliar NA de K1, em paralelo com S1, mantém a alimentação da bobina mesmo depois de largar o botão. Premir S0 interrompe o circuito e o motor pára.')),
CB(H('fa-flask-vial','Ensaios a Realizar')+
OL(['Simular o arranque premindo S1 → o motor arranca e mantém-se',
'Premir S0 → o motor pára',
'Simular actuação do relé térmico → o motor pára e não rearranca até rearme',
'Verificar que largar S1 não pára o motor (função do selo)',
'Retirar o contacto de selo e observar que o motor só funciona enquanto S1 estiver premido']))],
QZ('Qual a função do contacto auxiliar NA do contactor em paralelo com o botão de arranque?',['Proteger contra curto-circuito','Manter a bobina alimentada após largar o botão (auto-alimentação)','Inverter o sentido de rotação','Regular a velocidade'],1)),

A('Prática CADe SIMU — Estrela-Triângulo e Inversão','CADe SIMU',[
CB(H('fa-star-half-stroke','Montagem do Arranque Estrela-Triângulo')+
P('<strong>Circuito de potência</strong> — três contactores:')+
UL(['<strong>K1 (rede):</strong> liga L1, L2, L3 aos terminais U1, V1, W1 do motor',
'<strong>K2 (estrela):</strong> curto-circuita os terminais U2, V2, W2 entre si',
'<strong>K3 (triângulo):</strong> liga U2–V1, V2–W1, W2–U1'])+
P('<strong>Circuito de comando</strong> — sequência temporizada:')+
OL(['Premir S1 → alimenta K1 (rede) e K2 (estrela) simultaneamente, e arranca o temporizador KT',
'Motor arranca em estrela com corrente reduzida',
'Após o tempo definido (tipicamente 5 a 10 s), KT comuta',
'KT desliga K2 (estrela) e, após breve intervalo, liga K3 (triângulo)',
'Motor passa ao regime nominal em triângulo'])+
WB('<strong>Intertravamento obrigatório entre K2 e K3:</strong> inserir contacto NC de K2 em série com a bobina de K3, e contacto NC de K3 em série com a bobina de K2. Sem este intertravamento, um defeito pode fechar ambos simultaneamente e provocar curto-circuito franco entre fases — com destruição do quadro.')),
CB(H('fa-rotate','Inversão de Sentido de Rotação')+
P('Para inverter o sentido de rotação de um motor trifásico basta <strong>trocar duas fases quaisquer</strong> entre si. Isto inverte o sentido do campo girante.')+
OL(['<strong>K1 (sentido horário):</strong> L1→U, L2→V, L3→W',
'<strong>K2 (sentido anti-horário):</strong> L1→W, L2→V, L3→U (troca de L1 e L3)',
'Comando com dois botões (S1 horário, S2 anti-horário) e um de paragem (S0)',
'<strong>Intertravamento eléctrico obrigatório:</strong> contacto NC de K1 em série com a bobina de K2 e vice-versa',
'<strong>Intertravamento mecânico</strong> recomendado nos próprios contactores'])+
HI('<strong>Porquê o intertravamento é crítico na inversão:</strong> se K1 e K2 fecharem ao mesmo tempo, L1 e L3 ficam directamente ligadas entre si — curto-circuito franco entre duas fases de 380 V. O resultado é a destruição imediata dos contactores e, frequentemente, do quadro inteiro.'))],
QZ('Como se inverte o sentido de rotação de um motor trifásico?',['Trocando a fase com o neutro','Trocando duas fases quaisquer entre si','Invertendo a ligação do relé térmico','Alimentando com corrente contínua'],1)),

A('Diagnóstico de Avarias em Motores',null,[
CB(H('fa-stethoscope','Encontrar a Causa, Não Só o Sintoma')+
P('O diagnóstico sistemático poupa tempo e evita substituições desnecessárias. A maioria das avarias tem causas identificáveis com um multímetro e observação atenta.')),
TB(['Sintoma','Causas prováveis','Verificação'],[
['<strong>Não arranca</strong>','Disjuntor ou térmico disparado, bobina do contactor queimada, falta de fase, motor bloqueado','Tensão nas três fases, continuidade da bobina, rotação manual do veio'],
['<strong>Arranca e dispara o térmico</strong>','Sobrecarga mecânica, térmico mal regulado, rolamentos gripados','Medir corrente nas 3 fases, verificar regulação, rodar veio manualmente'],
['<strong>Zumbe mas não roda</strong>','Falta de uma fase, condensador avariado (monofásico), rotor bloqueado','Medir tensão nas 3 fases junto ao motor'],
['<strong>Sobreaquece</strong>','Sobrecarga, ventilação obstruída, tensão baixa, ambiente quente','Medir corrente e tensão, limpar ventilação'],
['<strong>Vibração excessiva</strong>','Rolamentos danificados, desalinhamento, desequilíbrio','Inspecção mecânica, análise de vibração'],
['<strong>Ruído anormal</strong>','Rolamentos, corpo estranho, ventilador partido','Inspecção auditiva e visual']]),
CB(H('fa-list-check','Ensaios Eléctricos ao Motor')+
UL(['<strong>Resistência de isolamento</strong> — entre cada enrolamento e a carcaça, com megóhmetro: <strong>≥ 1 MΩ</strong>',
'<strong>Resistência óhmica dos enrolamentos</strong> — comparar as três fases: desvio máximo de <strong>5%</strong>',
'<strong>Corrente em vazio</strong> — tipicamente 30 a 50% da nominal',
'<strong>Corrente em carga nas três fases</strong> — desequilíbrio máximo de 10%'])+
IB('<strong>Diagnóstico frequente em Angola:</strong> a <em>falta de fase</em> é uma das avarias mais comuns, causada por fusível fundido, contacto queimado ou problema na rede da ENDE. O motor continua a rodar com duas fases mas sobreaquece rapidamente e queima. Um <strong>relé de falta de fase</strong> é um investimento de baixo custo que evita a perda do motor.'))],
QZ('Qual o desvio máximo admissível entre as resistências óhmicas das três fases de um motor?',['1%','5%','20%','50%'],1)),

A('Revisão do Módulo 13',null,[
CB(H('fa-graduation-cap','Síntese')+
UL(['✅ <strong>Tipos de motor:</strong> monofásico, trifásico gaiola (o mais comum) e rotor bobinado',
'✅ <strong>Placa de identificação:</strong> ler e calcular I_n = P/(√3 × U × cos φ × η)',
'✅ <strong>Corrente de arranque:</strong> 5 a 8 × In; queda de tensão admissível até 10% no arranque',
'✅ <strong>Protecções:</strong> disjuntor-motor (curto), relé térmico (sobrecarga), relé de falta de fase, PTC',
'✅ <strong>Arranque directo</strong> até ~5,5 kW; <strong>estrela-triângulo</strong> reduz a corrente a 1/3',
'✅ <strong>Circuito de selo</strong> — auto-alimentação da bobina do contactor',
'✅ <strong>Intertravamento obrigatório</strong> em estrela-triângulo e em inversão de rotação',
'✅ <strong>Diagnóstico:</strong> isolamento ≥1 MΩ, desvio entre fases ≤5%, corrente em vazio 30–50%']))],
QZ('Um motor arranca mas o relé térmico dispara ao fim de alguns minutos. Causa mais provável?',['Curto-circuito','Sobrecarga mecânica ou relé térmico mal regulado','Tensão demasiado elevada','Falta de DR'],1))
]};

const M14 = {n:14,fase:3,soft:'CADe SIMU',img:IMG.industria,
titulo:'Comandos Eléctricos e Diagramas',
desc:'Contactores, relés, temporizadores, botoeiras e sinalização. Diagramas de comando e potência, comandos sequenciais e simulação completa em CADe SIMU.',
aulas:[
A('Contactores e Relés',null,[
CB(H('fa-toggle-on','O Interruptor Comandado à Distância')+
P('O <strong>contactor</strong> é um interruptor electromagnético que permite ligar e desligar cargas de potência a partir de um circuito de comando de baixa energia. É o componente central de qualquer automatismo industrial.')+
P('O princípio é simples: uma bobina, ao ser alimentada, cria um campo magnético que atrai uma armadura móvel, fechando os contactos principais. Ao cortar a alimentação da bobina, uma mola devolve os contactos à posição de repouso.')),
TB(['Elemento','Função','Notação'],[
['<strong>Bobina</strong>','Recebe o comando (24 V, 220 V ou 380 V)','A1 – A2'],
['<strong>Contactos principais</strong>','Conduzem a corrente de potência','1-2, 3-4, 5-6'],
['<strong>Contacto auxiliar NA</strong>','Fecha quando o contactor actua','13-14, 23-24'],
['<strong>Contacto auxiliar NC</strong>','Abre quando o contactor actua','11-12, 21-22']]),
CB(H('fa-scale-balanced','Escolha do Contactor')+
UL(['<strong>Tensão da bobina:</strong> deve corresponder à tensão do circuito de comando (24 V CA/CC ou 220 V CA)',
'<strong>Categoria de utilização:</strong> AC-1 (cargas resistivas), <strong>AC-3</strong> (motores gaiola — o mais usado), AC-4 (arranques frequentes e inversões)',
'<strong>Corrente nominal:</strong> igual ou superior à corrente nominal do motor',
'<strong>Contactos auxiliares:</strong> quantidade suficiente para o circuito de comando previsto'])+
HI('<strong>Vantagem de segurança do contactor:</strong> permite comandar um motor de 380 V a partir de um botão alimentado a 24 V. O operador nunca contacta com a tensão de potência — princípio fundamental de segurança em automação industrial.'))],
QZ('Qual a função de um contactor?',['Proteger contra curto-circuito','Permitir comandar cargas de potência à distância através de um circuito de comando','Corrigir o factor de potência','Transformar a tensão'],1)),

A('Temporizadores, Botoeiras e Sinalização',null,[
CB(H('fa-clock','Elementos de Comando e Interface')+
P('Além dos contactores, um circuito de comando integra dispositivos de temporização, elementos de accionamento manual e sinalização visual e sonora.')),
TB(['Dispositivo','Função','Simbologia / Notação'],[
['<strong>Temporizador ao trabalho</strong>','Actua N segundos após ser alimentado','KT — contacto retardado ao fecho'],
['<strong>Temporizador ao repouso</strong>','Mantém o estado N segundos após deixar de ser alimentado','KT — contacto retardado à abertura'],
['<strong>Botão NA</strong>','Fecha enquanto premido — arranque','S1 (13-14)'],
['<strong>Botão NC</strong>','Abre enquanto premido — paragem','S0 (11-12)'],
['<strong>Botão de emergência</strong>','Cogumelo vermelho com retenção','S-EM — corta todo o comando'],
['<strong>Selector</strong>','Duas ou três posições — modo manual/auto','S2'],
['<strong>Lâmpada de sinalização</strong>','Indica estado','H1 verde (marcha), H2 vermelha (avaria)']]),
CB(H('fa-triangle-exclamation','O Botão de Emergência')+
P('É obrigatório em qualquer máquina ou instalação industrial com partes móveis. Deve:')+
UL(['Ser do tipo <strong>cogumelo vermelho sobre fundo amarelo</strong>',
'Ter <strong>retenção mecânica</strong> — mantém-se premido até rearme deliberado',
'Estar <strong>acessível</strong> de qualquer ponto de operação',
'Cortar <strong>todo o circuito de comando</strong>, parando todos os accionamentos',
'Exigir <strong>rearme manual</strong> e reposição deliberada da marcha — nunca rearranque automático'])+
WB('<strong>Regra de segurança fundamental:</strong> após o rearme de uma paragem de emergência, a máquina <strong>nunca deve rearrancar sozinha</strong>. O operador tem de premir novamente o botão de marcha. Um rearranque automático após emergência já causou acidentes graves com operadores que estavam a intervir na máquina.'))],
QZ('Após rearmar um botão de emergência, o que deve acontecer?',['A máquina rearranca automaticamente','A máquina só rearranca se o operador premir novamente o botão de marcha','A máquina fica bloqueada permanentemente','Nada — o botão é apenas decorativo'],1)),

A('Diagramas de Comando e Potência','CADe SIMU',[
CB(H('fa-diagram-project','Duas Representações Complementares')+
P('Todo o automatismo industrial se representa por dois diagramas distintos mas coordenados:')+
UL(['<strong>Diagrama de potência:</strong> mostra o percurso da corrente que alimenta a carga — da alimentação trifásica, pelo disjuntor, contactor e relé térmico, até ao motor. Traços grossos, tensão de 380 V',
'<strong>Diagrama de comando:</strong> mostra a lógica de controlo — botões, contactos auxiliares, temporizadores e bobinas. Traços finos, tensão de 24 V ou 220 V'])),
CB(H('fa-list-ol','Regras de Elaboração')+
UL(['O diagrama de comando desenha-se <strong>de cima para baixo</strong>: alimentação em cima, neutro em baixo',
'Cada <strong>linha horizontal</strong> corresponde a uma função lógica',
'Os <strong>contactos</strong> representam-se sempre na posição de repouso (não accionados)',
'A <strong>bobina</strong> coloca-se sempre no final da linha, junto ao neutro',
'A <strong>numeração dos bornes</strong> segue a norma IEC: 1-2 (NC), 3-4 (NA), A1-A2 (bobina)',
'Cada componente tem <strong>referência única</strong>: K (contactores), F (protecções), S (comando), H (sinalização), M (motores), KT (temporizadores)'])),
CB(H('fa-laptop-code','Elaboração no CADe SIMU')+
OL(['Criar novo projecto e seleccionar tensão de 380 V trifásico',
'Na aba <strong>Potência</strong>, montar: alimentação → disjuntor → contactor → relé térmico → motor',
'Na aba <strong>Comando</strong>, montar: fase → contacto NC do térmico → S0 → S1 (com selo) → bobina K1 → neutro',
'Verificar as referências e a numeração dos bornes',
'Premir <strong>Simular</strong> e testar a lógica',
'Exportar o diagrama para PDF para incluir na documentação']))],
QZ('Em que posição se representam os contactos num diagrama de comando?',['Na posição accionada','Na posição de repouso (não accionados)','Sempre fechados','A posição é indiferente'],1)),

A('Comandos Sequenciais e Automatismos','CADe SIMU',[
CB(H('fa-list-ol','Encadear Operações no Tempo')+
P('Um <strong>comando sequencial</strong> executa várias operações numa ordem definida, frequentemente com intervalos de tempo entre elas. É a base de qualquer processo automatizado — desde uma linha de enchimento até um sistema de bombagem alternada.')),
CB(H('fa-gears','Exemplo — Arranque Sequencial de Três Motores')+
P('Aplicação típica: uma linha transportadora em que os motores devem arrancar em cascata, do fim para o início, para evitar acumulação de material.')+
OL(['Premir S1 → arranca <strong>M3</strong> (último transportador) e inicia temporizador KT1',
'Após 5 s → KT1 arranca <strong>M2</strong> e inicia KT2',
'Após mais 5 s → KT2 arranca <strong>M1</strong> (primeiro transportador)',
'Premir S0 → param todos os motores em simultâneo',
'Se qualquer relé térmico disparar → param <strong>todos</strong> os motores (intertravamento de segurança)'])+
HI('<strong>Lógica de paragem em cascata inversa:</strong> em algumas aplicações, a paragem deve seguir a ordem inversa do arranque — M1 pára primeiro, depois M2, depois M3 — para esvaziar completamente a linha antes de parar. Isto consegue-se com temporizadores ao repouso.')),
CB(H('fa-repeat','Outros Automatismos Frequentes na Indústria Angolana')+
TB(['Automatismo','Função','Componentes-chave'],[
['<strong>Bombagem alternada</strong>','Duas bombas alternam para equalizar desgaste','Relé de impulso, sensores de nível'],
['<strong>Enchimento automático</strong>','Bomba liga em nível baixo, pára em nível alto','Sensores de nível, relé de nível'],
['<strong>Comutação rede/gerador</strong>','Arranca gerador em falha da ENDE','Relé de falta de tensão, intertravamento'],
['<strong>Ventilação temporizada</strong>','Extractor funciona N minutos após desligar a luz','Temporizador ao repouso'],
['<strong>Compressor com pressostato</strong>','Liga em pressão baixa, pára em pressão alta','Pressostato, contactor']])+
IB('<strong>Comutação rede/gerador em Angola:</strong> é um dos automatismos mais procurados no mercado angolano, dada a irregularidade do fornecimento da ENDE. Exige intertravamento absoluto entre a rede e o gerador — <strong>nunca</strong> podem estar ligados em simultâneo, sob pena de retorno de tensão para a rede e risco mortal para os técnicos da ENDE.'))],
QZ('Num sistema de comutação rede/gerador, o que é absolutamente obrigatório?',['Que ambos possam funcionar em simultâneo','Intertravamento absoluto — rede e gerador nunca ligados ao mesmo tempo','Que o gerador arranque sempre primeiro','Nada de especial'],1)),

A('Revisão do Módulo 14',null,[
CB(H('fa-graduation-cap','Síntese')+
UL(['✅ <strong>Contactor:</strong> bobina A1-A2, contactos principais e auxiliares NA/NC',
'✅ <strong>Categoria AC-3</strong> para motores de gaiola — a mais usada',
'✅ <strong>Temporizadores</strong> ao trabalho e ao repouso',
'✅ <strong>Botão de emergência:</strong> cogumelo vermelho com retenção, sem rearranque automático',
'✅ <strong>Diagramas:</strong> potência (traço grosso, 380 V) e comando (traço fino, 24/220 V)',
'✅ <strong>Referências normalizadas:</strong> K, F, S, H, M, KT',
'✅ <strong>Comandos sequenciais</strong> e automatismos industriais frequentes',
'✅ <strong>Comutação rede/gerador</strong> com intertravamento absoluto']))],
QZ('Que categoria de utilização de contactor se aplica a motores de gaiola de esquilo?',['AC-1','AC-3','AC-4','DC-1'],1))
]};

const M15 = {n:15,fase:3,soft:'CADe SIMU',img:IMG.industria,
titulo:'Inversores de Frequência e Soft-Starters',
desc:'Princípio de funcionamento, dimensionamento, parametrização básica, aplicações em bombas e ventiladores, economia de energia e instalação correcta.',
aulas:[
A('Princípio do Inversor de Frequência',null,[
CB(H('fa-sliders','Controlar a Velocidade do Motor')+
P('O <strong>inversor de frequência</strong> (ou variador de velocidade, VFD) permite controlar continuamente a velocidade de um motor de indução, variando a frequência da tensão de alimentação.')+
F('n = (120 × f) / p','n = rotação (rpm) · f = frequência (Hz) · p = número de pólos')+
P('Como a rotação é directamente proporcional à frequência, alterando os 50 Hz da rede para, por exemplo, 25 Hz, o motor roda a metade da velocidade.')),
CB(H('fa-microchip','Como Funciona Internamente')+
TL([['Rectificador','Converte a CA de entrada (380 V, 50 Hz) em CC'],
['Barramento CC (link DC)','Condensadores estabilizam a tensão contínua'],
['Inversor (IGBT)','Reconstrói uma CA de frequência e tensão variáveis por modulação PWM'],
['Controlo','Microprocessador que gere a relação V/f e executa os parâmetros programados']]),
F('V / f = constante','Para manter o binário, a tensão deve variar proporcionalmente à frequência')),
CB(H('fa-leaf','Economia de Energia — Lei dos Ventiladores')+
P('Em cargas de binário quadrático — bombas centrífugas e ventiladores — a potência varia com o <strong>cubo</strong> da velocidade. É aqui que o inversor gera as maiores poupanças.')+
F('P₂ / P₁ = (n₂ / n₁)³','Reduzir a velocidade para 80% reduz o consumo para 51%')+
`<div style="background:#f0f4f8;border-radius:10px;padding:14px 18px;font-size:14px;margin:10px 0"><strong>Exemplo:</strong> uma bomba de 30 kW a funcionar a 80% da velocidade<br>P = 30 × (0,8)³ = 30 × 0,512 = <strong>15,4 kW</strong><br><br>Poupança de <strong>14,6 kW</strong> — quase metade do consumo, apenas reduzindo 20% da velocidade.</div>`+
HI('<strong>Argumento comercial poderoso em Angola:</strong> muitas instalações regulam o caudal por válvula de estrangulamento, mantendo a bomba sempre à velocidade máxima. Substituir esse controlo por um inversor pode reduzir o consumo em 30 a 50%, com retorno do investimento tipicamente inferior a 18 meses.'))],
QZ('Uma bomba de 30 kW a funcionar a 80% da velocidade consome aproximadamente:',['30 kW','24 kW','15,4 kW','10 kW'],2)),

A('Soft-Starter e Comparação de Métodos',null,[
CB(H('fa-play-circle','Arranque Suave sem Controlo de Velocidade')+
P('O <strong>soft-starter</strong> (arrancador suave) controla electronicamente a tensão aplicada ao motor durante o arranque, aumentando-a progressivamente através de tirístores. Reduz a corrente de arranque e o choque mecânico — mas, ao contrário do inversor, <strong>não controla a velocidade em regime</strong>.')),
TB(['Método','Corrente de arranque','Binário de arranque','Controlo de velocidade','Custo'],[
['<strong>Directo (DOL)</strong>','5 a 8 × In','100%','Não','Muito baixo'],
['<strong>Estrela-triângulo</strong>','~1/3 (2 a 3 × In)','33%','Não','Baixo'],
['<strong>Soft-starter</strong>','2 a 4 × In (ajustável)','Ajustável','Não','Médio'],
['<strong>Inversor</strong>','1 a 1,5 × In','Até 150%','<strong>Sim, contínuo</strong>','Alto']]),
CB(H('fa-scale-balanced','Quando Usar Cada Método')+
UL(['<strong>Directo:</strong> motores até ~5,5 kW, arranques pouco frequentes, rede robusta',
'<strong>Estrela-triângulo:</strong> motores médios com arranque em vazio — bombas e ventiladores; solução económica muito difundida em Angola',
'<strong>Soft-starter:</strong> quando é necessário reduzir o choque mecânico (correias, veios longos) mas não há necessidade de variar a velocidade',
'<strong>Inversor:</strong> quando é necessário <strong>controlar a velocidade</strong> ou obter poupança energética em cargas de caudal variável'])+
IB('<strong>Critério de decisão prático:</strong> se a carga funciona sempre à mesma velocidade e o único problema é o arranque, um soft-starter é suficiente e mais barato. Se o processo beneficia de velocidade variável — caudal, pressão, produção — o inversor paga-se sozinho pela poupança energética.'))],
QZ('Qual a diferença fundamental entre soft-starter e inversor de frequência?',['Não há diferença','O soft-starter só controla o arranque; o inversor controla a velocidade em permanência','O inversor é mais barato','O soft-starter controla melhor a velocidade'],1)),

A('Dimensionamento e Instalação','CADe SIMU',[
CB(H('fa-ruler','Escolher o Inversor Correcto')+
UL(['<strong>Potência:</strong> igual ou superior à do motor. Em cargas de binário constante, prever margem',
'<strong>Corrente de saída:</strong> deve ser ≥ corrente nominal do motor',
'<strong>Tensão de entrada:</strong> 380 V trifásico em Angola (existem modelos de entrada monofásica 220 V e saída trifásica 220 V para pequenas potências)',
'<strong>Tipo de carga:</strong> binário constante (esteiras, compressores) ou quadrático (bombas, ventiladores)',
'<strong>Grau IP:</strong> IP 20 para montagem em quadro; IP 55 para montagem no campo',
'<strong>Temperatura ambiente:</strong> derating obrigatório acima de 40 °C — crítico em Angola'])),
CB(H('fa-screwdriver-wrench','Regras de Instalação')+
UL(['<strong>Ventilação:</strong> respeitar as distâncias mínimas indicadas pelo fabricante — o inversor dissipa calor significativo',
'<strong>Cabo motor blindado</strong> — reduz emissões electromagnéticas; a blindagem deve ser ligada à terra em ambas as extremidades',
'<strong>Comprimento do cabo motor:</strong> respeitar o máximo indicado; cabos longos exigem filtro de saída (du/dt)',
'<strong>Filtro EMC de entrada</strong> — reduz a injecção de harmónicas na rede',
'<strong>Ligação à terra dedicada</strong> — o inversor produz correntes de fuga de alta frequência',
'<strong>DR tipo B</strong> — os DR tipo AC e A podem não detectar correntes de fuga de inversores',
'<strong>Nunca instalar contactor entre o inversor e o motor</strong> em funcionamento — abrir sob carga danifica os IGBT'])+
WB('<strong>Erro que destrói inversores em Angola:</strong> montar o inversor num quadro fechado sem ventilação, ao sol ou junto a fonte de calor. Acima de 40 °C, a capacidade do inversor reduz-se drasticamente e a vida dos condensadores do barramento CC cai a metade por cada 10 °C adicionais.')),
CB(H('fa-gear','Parâmetros Básicos de Programação')+
TB(['Parâmetro','Função','Valor típico'],[
['Tensão nominal do motor','Da placa do motor','380 V'],
['Corrente nominal do motor','Da placa — protecção térmica','Conforme motor'],
['Frequência nominal','Da placa','50 Hz'],
['Frequência mínima','Limite inferior de operação','10 a 20 Hz'],
['Frequência máxima','Limite superior','50 Hz (ou mais se a carga permitir)'],
['Rampa de aceleração','Tempo até à velocidade máxima','5 a 30 s'],
['Rampa de desaceleração','Tempo até à paragem','5 a 30 s'],
['Modo de controlo','V/f, vectorial sem sensor, vectorial com sensor','V/f para bombas e ventiladores']]))],
QZ('Que tipo de DR deve ser usado num circuito com inversor de frequência?',['Tipo AC','Tipo A','Tipo B','Não é necessário DR'],2)),

A('Revisão do Módulo 15',null,[
CB(H('fa-graduation-cap','Síntese')+
UL(['✅ <strong>Inversor:</strong> rectificador → barramento CC → inversor IGBT com PWM; n = 120f/p',
'✅ <strong>Relação V/f constante</strong> para manter o binário',
'✅ <strong>Lei dos ventiladores:</strong> P ∝ n³ — a base da poupança energética',
'✅ <strong>Soft-starter:</strong> reduz corrente e choque no arranque, sem controlo de velocidade',
'✅ <strong>Comparação de métodos:</strong> directo, estrela-triângulo, soft-starter e inversor',
'✅ <strong>Instalação:</strong> ventilação, cabo blindado, filtro EMC, DR tipo B, terra dedicada',
'✅ <strong>Derating térmico</strong> obrigatório acima de 40 °C — crítico no clima angolano']))],
QZ('Segundo a lei dos ventiladores, reduzir a velocidade de uma bomba para 50% reduz o consumo para:',['50%','25%','12,5%','75%'],2))
]};

const M16 = {n:16,fase:3,soft:'CADe SIMU',img:IMG.industria,
titulo:'CLP — Controladores Lógicos Programáveis',
desc:'Introdução à automação industrial, arquitectura de CLP, linguagem Ladder, entradas e saídas digitais, temporizadores, contadores e aplicações práticas.',
aulas:[
A('Introdução ao CLP',null,[
CB(H('fa-microchip','O Cérebro da Automação Industrial')+
P('O <strong>CLP (Controlador Lógico Programável)</strong> — em inglês <em>PLC</em> — é um computador industrial concebido para controlar processos e máquinas. Substitui a lógica cablada de relés e contactores por lógica programada, muito mais flexível e fiável.')+
P('Antes do CLP, alterar a sequência de funcionamento de uma máquina exigia refazer toda a cablagem do quadro de comando. Com CLP, basta alterar o programa — em minutos, sem tocar num único fio.')),
TB(['Lógica cablada (relés)','Lógica programada (CLP)'],[
['Alteração exige refazer cablagem','Alteração exige apenas reprogramar'],
['Muitos componentes mecânicos','Poucos componentes, estado sólido'],
['Desgaste de contactos','Sem desgaste'],
['Difícil de diagnosticar','Diagnóstico por software, com visualização de estados'],
['Sem comunicação','Integra-se em redes industriais e SCADA'],
['Económico em circuitos muito simples','Económico a partir de alguma complexidade']]),
IB('<strong>Adopção em Angola:</strong> o CLP está presente em toda a indústria angolana de média e grande dimensão — petróleo, cimenteiras, bebidas, tratamento de água, agro-indústria. É uma competência que abre portas aos empregos mais bem remunerados do sector eléctrico.')],
QZ('Qual a principal vantagem do CLP sobre a lógica cablada?',['É mais barato em qualquer aplicação','Permite alterar a lógica por reprogramação, sem refazer a cablagem','Não precisa de alimentação','Dispensa protecções'],1)),

A('Arquitectura e Entradas/Saídas',null,[
CB(H('fa-sitemap','Componentes de um CLP')+
UL(['<strong>CPU:</strong> executa o programa ciclicamente — lê entradas, processa a lógica, actualiza saídas',
'<strong>Memória:</strong> programa do utilizador, dados e sistema operativo',
'<strong>Módulos de entrada:</strong> recebem sinais de sensores, botões e fins de curso',
'<strong>Módulos de saída:</strong> comandam contactores, electroválvulas e sinalização',
'<strong>Fonte de alimentação:</strong> tipicamente 24 V CC',
'<strong>Portas de comunicação:</strong> programação e integração em rede'])),
TB(['Tipo de E/S','Sinal','Exemplos'],[
['<strong>Entrada digital</strong>','ON/OFF (24 V CC)','Botões, fins de curso, sensores de proximidade, contactos auxiliares'],
['<strong>Entrada analógica</strong>','0–10 V ou 4–20 mA','Sensores de temperatura, pressão, nível, caudal'],
['<strong>Saída digital</strong>','ON/OFF (relé ou transístor)','Bobinas de contactores, electroválvulas, lâmpadas'],
['<strong>Saída analógica</strong>','0–10 V ou 4–20 mA','Referência de velocidade para inversor, válvulas proporcionais']]),
CB(H('fa-rotate','O Ciclo de Varrimento (Scan)')+
TL([['Leitura das entradas','O CLP lê o estado de todas as entradas e guarda-o na memória imagem'],
['Execução do programa','Processa a lógica do programa, linha a linha, usando a imagem das entradas'],
['Actualização das saídas','Escreve os resultados nas saídas físicas'],
['Diagnóstico e comunicação','Verifica o sistema e trata das comunicações — e recomeça o ciclo']])+
HI('<strong>Tempo de ciclo:</strong> tipicamente entre 1 e 50 ms conforme a complexidade do programa. Este é o tempo máximo entre uma alteração numa entrada e a resposta correspondente na saída — factor a considerar em processos rápidos.'))],
QZ('Que tipo de entrada de CLP se usa para um sensor de temperatura 4–20 mA?',['Entrada digital','Entrada analógica','Saída digital','Não é possível ligar'],1)),

A('Linguagem Ladder','CADe SIMU',[
CB(H('fa-code','A Linguagem Mais Usada na Indústria')+
P('A linguagem <strong>Ladder</strong> (LD, ou diagrama de contactos) foi concebida para ser familiar a técnicos habituados a esquemas de relés. Representa a lógica através de contactos e bobinas dispostos entre duas barras verticais de alimentação — daí o nome "escada".')),
TB(['Elemento','Símbolo','Função'],[
['<strong>Contacto NA</strong>','—| |—','Conduz quando a variável está a 1'],
['<strong>Contacto NC</strong>','—|/|—','Conduz quando a variável está a 0'],
['<strong>Bobina</strong>','—( )—','Activa a saída quando a linha conduz'],
['<strong>Bobina SET</strong>','—(S)—','Activa e mantém (memória)'],
['<strong>Bobina RESET</strong>','—(R)—','Desactiva a memória'],
['<strong>Temporizador</strong>','TON / TOF','Retardo ao trabalho / ao repouso'],
['<strong>Contador</strong>','CTU / CTD','Contagem crescente / decrescente']]),
CB(H('fa-diagram-project','Exemplo — Arranque e Paragem com Selo')+
`<div style="background:#f0f4f8;border-radius:10px;padding:16px 20px;font-family:monospace;font-size:13px;margin:12px 0;line-height:2">
|—[ I0.0 ]—+—[/I0.1 ]———[/I0.2 ]—————( Q0.0 )—|<br>
|          |<br>
|—[ Q0.0 ]—+<br><br>
<span style="font-family:'Segoe UI'">I0.0 = botão de arranque (NA) · I0.1 = botão de paragem (NC) · I0.2 = relé térmico (NC) · Q0.0 = contactor do motor<br>O contacto Q0.0 em paralelo com I0.0 é o <strong>selo</strong> — mantém a saída activa após largar o botão.</span></div>`+
HI('<strong>Reconhece a lógica?</strong> É exactamente o mesmo circuito de selo do Módulo 13, mas escrito em Ladder em vez de cablado com contactos auxiliares. Esta é a razão pela qual o Ladder é tão intuitivo para electricistas — a lógica é idêntica, muda apenas a implementação.'))],
QZ('Em Ladder, qual elemento mantém uma saída activa após largar o botão de arranque?',['Um temporizador','O contacto da própria saída em paralelo com o botão (selo)','Um contador','Uma bobina RESET'],1)),

A('Temporizadores, Contadores e Aplicações','CADe SIMU',[
CB(H('fa-clock','Temporizadores em Ladder')+
TB(['Tipo','Sigla','Comportamento'],[
['<strong>Retardo ao trabalho</strong>','TON','A saída activa N segundos após a entrada activar'],
['<strong>Retardo ao repouso</strong>','TOF','A saída mantém-se N segundos após a entrada desactivar'],
['<strong>Impulso</strong>','TP','A saída activa durante N segundos, independentemente da entrada']])),
CB(H('fa-calculator','Contadores')+
UL(['<strong>CTU (crescente):</strong> incrementa a cada impulso; activa a saída ao atingir o valor programado. Aplicação: contagem de peças produzidas',
'<strong>CTD (decrescente):</strong> decrementa a partir de um valor inicial',
'<strong>CTUD (bidireccional):</strong> conta em ambos os sentidos. Aplicação: controlo de peças num armazém ou veículos num parque'])),
CB(H('fa-industry','Aplicações Práticas na Indústria Angolana')+
TB(['Aplicação','Entradas','Saídas','Lógica'],[
['<strong>Enchimento de depósito</strong>','Sensor nível baixo, nível alto','Contactor da bomba','SET em nível baixo, RESET em nível alto'],
['<strong>Bombagem alternada</strong>','Sensores de nível','2 contactores','Alternância por contador'],
['<strong>Semáforo industrial</strong>','Botão de pedido','3 lâmpadas','Sequência com TON encadeados'],
['<strong>Contagem de produção</strong>','Sensor fotoeléctrico','Display, alarme','CTU com preset'],
['<strong>Comutação rede/gerador</strong>','Relé de falta de tensão','2 contactores','Intertravamento + TON de estabilização'],
['<strong>Ventilação temporizada</strong>','Sensor de gás ou botão','Contactor do extractor','TOF de 5 min']])+
IB('<strong>Projecto sugerido:</strong> implemente no simulador o controlo de enchimento de um depósito de água com duas bombas alternadas, protecção contra funcionamento em seco e sinalização de avaria. É um automatismo com procura real e constante no mercado angolano, dada a frequência de sistemas de bombagem em condomínios e indústrias.'))],
QZ('Que temporizador se usa para manter um extractor a funcionar 5 minutos após desligar a luz?',['TON (retardo ao trabalho)','TOF (retardo ao repouso)','CTU','CTD'],1)),

A('Revisão do Módulo 16',null,[
CB(H('fa-graduation-cap','Síntese')+
UL(['✅ <strong>CLP vs. lógica cablada:</strong> flexibilidade, diagnóstico e comunicação',
'✅ <strong>Arquitectura:</strong> CPU, memória, módulos de E/S, fonte e comunicação',
'✅ <strong>Tipos de E/S:</strong> digital e analógica, entrada e saída',
'✅ <strong>Ciclo de varrimento:</strong> ler entradas → executar programa → actualizar saídas',
'✅ <strong>Ladder:</strong> contactos NA/NC, bobinas, SET/RESET, temporizadores e contadores',
'✅ <strong>Circuito de selo</strong> em Ladder — a mesma lógica do comando cablado',
'✅ <strong>Aplicações:</strong> enchimento, bombagem alternada, contagem, comutação rede/gerador']))],
QZ('Qual a sequência correcta do ciclo de varrimento de um CLP?',['Executar programa → ler entradas → actualizar saídas','Ler entradas → executar programa → actualizar saídas','Actualizar saídas → ler entradas → executar programa','A ordem é aleatória'],1))
]};

const M17 = {n:17,fase:3,soft:'CADe SIMU',img:IMG.medicao,
titulo:'Manutenção Industrial',
desc:'Manutenção preventiva, preditiva e correctiva. Termografia, medição de isolamento, ensaios em motores e cabos, gestão de sobressalentes e segurança com procedimento LOTO.',
aulas:[
A('Introdução à Manutenção Industrial em Angola: Conceitos e Importância',null,[
CB(H('fa-wrench','Porque a Manutenção Decide a Sobrevivência de uma Fábrica')+
P('Em 2024, uma fábrica de água mineral em Viana sofreu uma paragem de 48 horas por avaria de um motor de 45 kW — a causa foi a falta de lubrificação dos rolamentos, ausente do plano de manutenção. O prejuízo foi estimado em <strong>8 milhões AOA</strong> entre produção perdida, horas extras e substituição do motor. Após o incidente, a fábrica implementou um plano de manutenção preventiva rigoroso, com inspecções semanais e lubrificação programada.')+
P('<strong>Manutenção industrial</strong> é o conjunto de actividades técnicas e de gestão que mantêm ou restauram um equipamento em condições de funcionamento seguro e eficiente. Os seus objectivos são: garantir a disponibilidade dos equipamentos (reduzir paragens não programadas), aumentar a vida útil dos activos, melhorar a segurança e reduzir custos de reparação e de perda de produção.')),
CB(H('fa-sitemap','Os Quatro Tipos de Manutenção')+
TB(['Tipo','Definição'],[
['<strong>Correctiva</strong>','Intervenção após a falha — a mais cara e imprevisível'],
['<strong>Preventiva</strong>','Intervenção programada para evitar falhas (lubrificação, substituição de peças desgastadas)'],
['<strong>Preditiva</strong>','Monitorização do estado do equipamento para prever falhas (termografia, análise de vibrações)'],
['<strong>Proactiva</strong>','Análise da causa raiz das falhas para eliminá-las definitivamente']])),
CB(H('fa-money-bill-wave','Custos da Falta de Manutenção')+
UL(['<strong>Custo directo:</strong> substituição de peças e equipamentos',
'<strong>Custo indirecto:</strong> perda de produção, horas extras, multas, perda de clientes',
'<strong>Custo de segurança:</strong> acidentes, lesões, mortes'])+
P('Exemplo: uma paragem de 1 hora numa fábrica de produção contínua pode custar milhões de Kwanzas.')),
CB(H('fa-map','Desafios da Manutenção em Angola')+
UL(['<strong>Disponibilidade de peças:</strong> a importação pode demorar semanas',
'<strong>Formação de técnicos:</strong> falta de mão-de-obra qualificada',
'<strong>Condições ambientais:</strong> poeira, calor e humidade aceleram o desgaste',
'<strong>Instabilidade da rede eléctrica:</strong> flutuações de tensão e interrupções danificam equipamentos'])+
IB('<strong>O papel do técnico electricista na manutenção:</strong> inspeccionar e diagnosticar avarias, realizar manutenção preventiva (limpeza, aperto, medições), executar reparações, registar intervenções e propor melhorias, e garantir a segurança durante os trabalhos (LOTO, EPI).')),
DG('Ciclo da Manutenção Industrial',`<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 300" font-family="Arial, sans-serif"><rect width="650" height="300" fill="#f4f7f6" rx="10"/><text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Ciclo da Manutenção Industrial</text><circle cx="325" cy="170" r="100" fill="#e1f0f2" stroke="#0072b0" stroke-width="3"/><rect x="50" y="50" width="100" height="40" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="5"/><text x="100" y="75" text-anchor="middle" fill="white" font-size="9" font-weight="bold">1. Inspecção</text><rect x="50" y="230" width="100" height="40" fill="#f0ad4e" stroke="#ec971f" stroke-width="2" rx="5"/><text x="100" y="255" text-anchor="middle" fill="white" font-size="9" font-weight="bold">4. Melhoria</text><rect x="500" y="50" width="100" height="40" fill="#5cb85c" stroke="#4cae4c" stroke-width="2" rx="5"/><text x="550" y="75" text-anchor="middle" fill="white" font-size="9" font-weight="bold">2. Diagnóstico</text><rect x="500" y="230" width="100" height="40" fill="#5bc0de" stroke="#31b0d5" stroke-width="2" rx="5"/><text x="550" y="255" text-anchor="middle" fill="white" font-size="9" font-weight="bold">3. Intervenção</text><text x="325" y="165" text-anchor="middle" font-size="12" font-weight="bold" fill="#0072b0">Manutenção</text><text x="325" y="180" text-anchor="middle" font-size="10" fill="#0072b0">Industrial</text></svg>`)+
CB(H('fa-list-check','Procedimento Prático')+
TL([['Avaliar a situação actual','Identificar os equipamentos com avarias frequentes'],
['Definir um plano de manutenção','Estabelecer a periodicidade das inspecções e intervenções'],
['Treinar a equipa','Garantir que os técnicos têm as competências necessárias'],
['Registar as intervenções','Manter um histórico de manutenção']]))+
WB('<strong>Caso real (Luanda, 2023):</strong> uma fábrica de lacticínios sem plano de manutenção preventiva viu um motor de 37 kW queimar — a fábrica ficou parada 3 dias, perdendo 15 milhões AOA. <strong>Como evitar:</strong> implementar um plano de manutenção preventiva, com inspecções regulares e substituição programada de peças desgastadas.')+
IB('<strong>Normas aplicáveis:</strong> ISO 9001 (gestão da qualidade, inclui manutenção) · ISO 14224 (colecta de dados de manutenção) · RTIEBT — Parte 6 (ensaios e verificações).')],
QZ('Qual tipo de manutenção monitoriza o estado do equipamento para prever falhas antes que ocorram?',['Correctiva','Preventiva','Preditiva','Proactiva'],2)),

A('Manutenção Preventiva vs. Correctiva: Planeamento e Estratégias',null,[
CB(H('fa-scale-balanced','O Caso que Prova o Investimento')+
P('Em 2024, uma fábrica de processamento de pescado no Lobito adoptou um programa de manutenção preventiva para os seus 10 motores de esteiras (7,5 kW cada), a um custo anual de <strong>500.000 AOA</strong>. No ano anterior, apenas com manutenção correctiva, o custo tinha sido de <strong>2,2 milhões AOA</strong> em reparações e perda de produção — uma poupança de <strong>1,7 milhões AOA</strong>.')),
TB(['Característica','Manutenção Preventiva','Manutenção Correctiva'],[
['Definição','Intervenção programada','Intervenção após avaria'],
['Planeamento','Sim','Não'],
['Paragens','Programadas (menor impacto)','Não programadas (maior impacto)'],
['Custo','Previsível (moderado)','Imprevisível (elevado)'],
['Vida útil do equipamento','Prolongada','Reduzida'],
['Segurança','Maior','Menor (risco de acidentes)']]),
CB(H('fa-calendar-check','Planeamento da Manutenção Preventiva')+
TB(['Equipamento','Tarefas','Periodicidade'],[
['Quadro eléctrico','Inspecção visual, aperto de terminais','Mensal'],
['Motores','Lubrificação, medição de isolamento','Trimestral'],
['Contactores','Limpeza, verificação de contactos','Semestral'],
['VFDs','Limpeza, verificação de ventilação','Trimestral'],
['Cabos','Inspecção visual, medição de isolamento','Anual']])+
P('<strong>Cálculo do custo anual:</strong> 10 motores × 4 intervenções/ano × 2h × 5.000 AOA/h = 400.000 AOA + peças (100.000 AOA) = <strong>500.000 AOA</strong>.')+
HI('<strong>Retorno do investimento:</strong> custo da preventiva 500.000 AOA/ano vs. correctiva (antes) 2.200.000 AOA/ano → poupança de 1.700.000 AOA/ano, com retorno imediato no primeiro ano.')),
CB(H('fa-diagram-project','Escolher a Estratégia por Tipo de Equipamento')+
UL(['<strong>Equipamentos críticos:</strong> manutenção preventiva intensiva',
'<strong>Equipamentos redundantes:</strong> manutenção correctiva (há reserva)',
'<strong>Equipamentos de baixo custo:</strong> manutenção correctiva (substituir é mais barato que prevenir)']))+
CB(H('fa-list-check','Procedimento Prático')+
TL([['Identificar os equipamentos críticos','Aqueles cuja avaria pára a produção'],
['Definir tarefas e periodicidades','Lubrificação, inspecção, substituição de peças'],
['Estimar os custos','Mão-de-obra, peças, materiais'],
['Comparar com os custos de avaria','Calcular a poupança e o retorno do investimento']]))+
WB('<strong>Caso real (Luanda, 2024):</strong> uma fábrica de plásticos investiu em manutenção preventiva mas não treinou os técnicos — as inspecções eram mal feitas e as avarias continuaram. <strong>Como evitar:</strong> treinar a equipa de manutenção e verificar a qualidade das inspecções.')+
IB('<strong>Normas aplicáveis:</strong> ISO 9001 (gestão da manutenção) · RTIEBT — Parte 6 (ensaios e verificações).')],
QZ('Uma fábrica gasta 2,2 milhões AOA/ano em manutenção correctiva. Um plano preventivo custaria 500.000 AOA/ano. Qual a poupança anual esperada?',['500.000 AOA','1,7 milhões AOA','2,2 milhões AOA','Nenhuma'],1)),

A('Inspecção e Manutenção de Quadros Eléctricos Industriais',null,[
CB(H('fa-magnifying-glass','O Ponto Quente que Quase se Tornou Incêndio')+
P('Em 2024, um técnico inspeccionou o quadro geral de uma fábrica de bebidas em Luanda e detectou um ponto quente de <strong>85 °C</strong> na ligação do barramento de fase. Desligou o quadro, apertou a ligação com chave de binário e limpou os barramentos — o ponto quente desapareceu.')),
CB(H('fa-eye','Inspecção Visual')+
UL(['<strong>Limpeza:</strong> acumulação de poeira pode causar fugas e sobreaquecimento',
'<strong>Corrosão:</strong> em terminais e barramentos, especialmente em zonas costeiras',
'<strong>Sinais de sobreaquecimento:</strong> descoloração, cheiro a queimado, deformação de plásticos',
'<strong>Cabos:</strong> isolamento ressequido ou danificado',
'<strong>Etiquetas:</strong> verificar se estão legíveis']))+
CB(H('fa-gauge','Aperto de Terminais e Limpeza')+
UL(['<strong>Chave de binário:</strong> apertar os terminais com o binário correcto (ex.: 2,5 Nm para 16 mm²)',
'<strong>Termografia:</strong> usar câmara térmica para detectar pontos quentes',
'<strong>Ar comprimido:</strong> remover poeira dos componentes',
'<strong>Limpeza de contactos:</strong> spray de contacto para remover oxidação'])+
P('<strong>Manutenção de disjuntores e DRs:</strong> testar o DR (botão de teste), verificar o funcionamento mecânico dos disjuntores e substituir os que apresentem sinais de desgaste.')+
IB('<strong>Periodicidade recomendada:</strong> inspecção visual — mensal · aperto de terminais — anual · limpeza geral — semestral · termografia — anual (ou semestral em instalações críticas).')),
`<ul style="font-family:Arial,sans-serif;background:#f0f4f8;padding:15px;border-radius:10px;list-style:none;"><li><strong>Checklist de Inspecção de Quadro</strong></li><li>☐ Verificar limpeza do quadro (poeira)</li><li>☐ Inspeccionar cabos (isolamento, secção)</li><li>☐ Verificar aperto dos terminais (chave de binário)</li><li>☐ Inspeccionar barramentos (corrosão, sobreaquecimento)</li><li>☐ Verificar disjuntores (funcionamento, estado)</li><li>☐ Testar DRs (botão de teste)</li><li>☐ Verificar etiquetas (legibilidade)</li><li>☐ Verificar portas e fechos</li><li>☐ Medir temperatura com termómetro infravermelho</li><li>☐ Registar anomalias e acções correctivas</li></ul>`+
CB(H('fa-list-check','Procedimento Prático')+
TL([['Desligar a energia','Seguir os procedimentos de LOTO'],
['Realizar a inspecção visual','Verificar limpeza, cabos, terminais'],
['Apertar os terminais','Usar chave de binário'],
['Limpar o quadro','Remover poeira com ar comprimido'],
['Testar os componentes','Verificar disjuntores e DRs']]))+
WB('<strong>Caso real (Luanda, 2024):</strong> um técnico não apertou correctamente os terminais após a inspecção — o mau contacto causou um arco eléctrico que queimou o quadro. <strong>Como evitar:</strong> usar chave de binário e verificar o aperto com a ferramenta adequada.')+
IB('<strong>Normas aplicáveis:</strong> RTIEBT — Parte 6 (ensaios e verificações) · IEC 61439 (quadros de baixa tensão).')],
QZ('Durante uma inspecção, um técnico detecta um ponto quente de 90°C num barramento. Qual a acção imediata correcta?',['Anotar para a próxima inspecção anual','Desligar, apertar a ligação e limpar o barramento','Aumentar a corrente do disjuntor','Ignorar, é normal em quadros industriais'],1)),

A('Termografia Básica para Detecção de Pontos Quentes',null,[
CB(H('fa-temperature-three-quarters','O Disjuntor que Estava a 95 °C')+
P('Em 2024, uma inspecção termográfica num quadro de distribuição de um centro comercial no Talatona detectou uma ligação a <strong>95 °C</strong> — ponto quente crítico — num disjuntor de 400 A. O técnico desligou o quadro, substituiu o disjuntor e apertou as ligações; a temperatura voltou ao normal (55 °C).')),
CB(H('fa-camera','O que é e Como Funciona a Termografia')+
P('A termografia utiliza uma câmara térmica para medir a temperatura superficial dos equipamentos, sem contacto. Detecta pontos quentes que indicam maus contactos, sobrecarga, desequilíbrio de fases ou isolamento degradado. A câmara capta a radiação infravermelha e converte-a numa imagem (termograma), com as temperaturas representadas por cores — vermelho (quente) a azul (frio).')+
UL(['<strong>Preparação:</strong> o quadro deve estar em carga (a funcionar) para que os pontos quentes sejam visíveis',
'<strong>Fotografar:</strong> capturar imagens de todos os componentes — disjuntores, barramentos, ligações',
'<strong>Analisar:</strong> comparar as temperaturas com os valores normais',
'<strong>Registar:</strong> anotar as temperaturas e os pontos quentes']))+
CB(H('fa-ranking-star','Interpretação dos Resultados')+
TB(['Temperatura sobre o ambiente','Classificação','Acção'],[
['Até +10 °C','Normal','Monitorizar'],
['+10 a +30 °C','Anomalia leve','Investigar'],
['+30 a +60 °C','Anomalia grave','Intervir em breve'],
['Acima de +60 °C','Crítico','Intervir imediatamente']])+
P('<strong>Exemplo de interpretação:</strong> barramento L1 a 55°C (normal); barramento L2 a 85°C (anomalia grave → ligação solta); barramento L3 a 50°C (normal).')+
IB('<strong>Periodicidade:</strong> quadros gerais — anual · quadros de máquinas críticas — semestral · após uma avaria — imediatamente.'))+
CB(H('fa-list-check','Procedimento Prático')+
TL([['Ligar a câmara térmica','Ajustar a emissividade (0,95 para equipamentos eléctricos)'],
['Fotografar o quadro','Capturar imagens de todos os componentes'],
['Analisar as imagens','Identificar os pontos quentes (temperaturas anormais)'],
['Classificar as anomalias','Leve, grave ou crítica'],
['Tomar acções correctivas','Apertar ligações, substituir componentes, etc.']]))+
WB('<strong>Caso real (Luanda, 2024):</strong> um técnico fez a termografia mas não classificou correctamente as anomalias — ignorou um ponto quente de 85°C, que evoluiu para um incêndio no quadro. <strong>Como evitar:</strong> classificar as anomalias por gravidade e intervir rapidamente nos casos críticos.')+
IB('<strong>Normas aplicáveis:</strong> ISO 18434 (termografia para manutenção) · RTIEBT — Parte 6 (ensaios e verificações).')],
QZ('A termografia de um quadro revela uma ligação a 85°C, com ambiente a 35°C (ΔT = 50°C). Qual a classificação correcta?',['Normal — monitorizar','Anomalia leve — investigar','Anomalia grave — intervir em breve','Crítico — intervir imediatamente'],3)),

A('Medição de Isolamento e Continuidade em Instalações Industriais',null,[
CB(H('fa-tint','O Motor que Estava Húmido')+
P('Em 2024, um técnico mediu a resistência de isolamento de um motor de 30 kW e obteve <strong>0,5 MΩ</strong> — valor baixo. Diagnosticou humidade nos enrolamentos, secou o motor com ar quente e repetiu a medição, obtendo <strong>2 MΩ</strong> (aceitável).')),
CB(H('fa-gauge-high','Medição da Resistência de Isolamento (Megger)')+
P('<strong>Instrumento:</strong> megaohmímetro — 500 V para 220/380 V, 1000 V para motores de maior tensão. <strong>Procedimento:</strong> desligar o equipamento e medir entre fase e terra, fase e neutro, e entre fases.')+
TB(['Situação','Valor mínimo'],[
['Instalações novas','≥ 1 MΩ'],
['Instalações em serviço','≥ 0,5 MΩ'],
['Motores','≥ 1 MΩ (ou conforme fabricante)']]))+
CB(H('fa-droplet','Causas de Baixa Isolamento')+
UL(['<strong>Humidade:</strong> entrada de água em cabos ou motores',
'<strong>Degradação do isolamento:</strong> envelhecimento, calor excessivo',
'<strong>Sujidade:</strong> poeira condutora (ex.: carbono)',
'<strong>Danos mecânicos:</strong> cabos esmagados ou com cortes'])+
P('<strong>Medição da continuidade:</strong> com multímetro (escala de resistência), medir entre o barramento PE e a carcaça do equipamento — valor máximo de <strong>≤ 0,5 Ω</strong>.'))+
CB(H('fa-list-ol','Interpretação dos Resultados')+
TB(['Medição','Resultado','Acção'],[
['Isolamento > 1 MΩ','Bom','Monitorizar'],
['Isolamento 0,5–1 MΩ','Marginal','Investigar (humidade?)'],
['Isolamento < 0,5 MΩ','Mau','Intervir (secar, substituir)'],
['Continuidade < 0,5 Ω','Bom','OK'],
['Continuidade > 0,5 Ω','Mau','Verificar ligações']])+
IB('<strong>Procedimento de secagem de motores:</strong> desmontar, remover a tampa, secar com ar quente (aquecedor ou lâmpada), medir novamente, e repetir até o valor ser ≥ 1 MΩ.'))+
CB(H('fa-list-check','Procedimento Prático')+
TL([['Desligar o equipamento','Isolar o motor ou cabo a testar'],
['Medir o isolamento','Ligar o megger entre fase e terra, e entre fases'],
['Registar os valores','Anotar os valores obtidos'],
['Interpretar e agir','Se < 0,5 MΩ, intervir (secar, substituir)']]))+
WB('<strong>Caso real (Luanda, 2024):</strong> um técnico mediu o isolamento de um motor com o megger a 500 V estando o motor ainda ligado a um VFD — a alta tensão danificou o VFD. <strong>Como evitar:</strong> desligar o VFD antes de medir o isolamento do motor.')+
IB('<strong>Normas aplicáveis:</strong> IEC 60364-6 (ensaios de isolamento) · RTIEBT — Parte 6 (medição de isolamento).')],
QZ('Um motor de 15 kW apresenta uma resistência de isolamento de 0,3 MΩ. O que se deve concluir e fazer?',['O valor é aceitável, não é preciso agir','O valor está baixo — provavelmente humidade, é necessário secar o motor','Deve-se aumentar a tensão do megger para corrigir','A continuidade está má, substituir o cabo PE'],1)),

A('Manutenção de Motores Eléctricos: Procedimentos e Ensaios',null,[
CB(H('fa-gears','80% Menos Avarias com um Plano Simples')+
P('Em 2024, um técnico realizou a manutenção preventiva de 5 motores de 22 kW numa fábrica de processamento de alimentos: substituiu os rolamentos de um motor com ruído anormal, lubrificou os outros e mediu a corrente de carga — dentro dos valores nominais. O plano de manutenção reduziu as avarias em <strong>80%</strong>.')),
CB(H('fa-broom','Manutenção Preventiva de Motores')+
UL(['<strong>Limpeza:</strong> remover poeira e sujidade da carcaça e das aletas de ventilação',
'<strong>Lubrificação:</strong> conforme as recomendações do fabricante (ex.: a cada 2000 horas)',
'<strong>Inspecção visual:</strong> cabos, carcaça, ventilação, ruídos',
'<strong>Medição de isolamento:</strong> anual · <strong>medição de corrente:</strong> trimestral']))+
CB(H('fa-bolt','Medição da Corrente de Carga e Diagnóstico')+
P('<strong>Alicate amperímetro:</strong> medir a corrente em cada fase. A diferença entre fases não deve exceder <strong>10%</strong>; se a corrente for &gt;10% acima da nominal, há sobrecarga.')+
TB(['Sintoma','Causa provável'],[
['Ruído anormal','Rolamentos gastos'],
['Corrente elevada','Sobrecarga, baixa tensão'],
['Corrente desequilibrada','Desequilíbrio de tensão, contacto defeituoso'],
['Motor não arranca','Falta de fase, avaria no contactor'],
['Motor sobreaquece','Ventilação obstruída, sobrecarga']])+
IB('<strong>Substituição de rolamentos:</strong> desmontar o motor, remover os rolamentos antigos com extractor, limpar o veio e a carcaça, montar os novos rolamentos (prensa ou martelo de borracha), lubrificar e remontar.')),
TB(['Tarefa','Frequência','Ferramenta','Critério de aceitação'],[
['Limpeza','Mensal','Ar comprimido, pano','Sem poeira ou sujidade'],
['Inspecção visual','Mensal','Olho nu','Sem danos, ruídos ou vibrações'],
['Lubrificação','Conforme fabricante','Lubrificador','Quantidade correcta de lubrificante'],
['Medição de corrente','Trimestral','Alicate amperímetro','Desequilíbrio < 10%'],
['Medição de isolamento','Anual','Megger','≥ 1 MΩ']])+
CB(H('fa-list-check','Procedimento Prático')+
TL([['Desligar o motor','Aplicar LOTO'],
['Limpar e inspeccionar','Remover poeira, verificar cabos e rolamentos'],
['Lubrificar','Aplicar a quantidade correcta de lubrificante'],
['Medir corrente e isolamento','Registar os valores']]))+
WB('<strong>Caso real (Luanda, 2024):</strong> um técnico lubrificou em demasia um motor, causando sobreaquecimento e queima dos rolamentos. <strong>Como evitar:</strong> seguir as recomendações do fabricante quanto à quantidade e periodicidade da lubrificação.')+
IB('<strong>Normas aplicáveis:</strong> IEC 60034 (motores eléctricos) · RTIEBT — Parte 6 (ensaios de verificação).')],
QZ('Um motor de 30 kW apresenta correntes de 55A, 48A e 50A nas três fases (desequilíbrio de 15%). Este valor é aceitável?',['Sim, está dentro do normal','Não — o limite é 10% e deve investigar-se a causa','Sim, desde que o motor não sobreaqueça','Não é possível avaliar sem a tensão'],1)),

A('Manutenção de Contactores, Relés e Componentes de Comando',null,[
CB(H('fa-microchip','A Bobina Queimada')+
P('Em 2024, um técnico diagnosticou uma avaria num contactor de 65A que não ligava. Mediu a resistência da bobina (infinito) e concluiu que estava queimada. Substituiu a bobina e o contactor voltou a funcionar.')),
CB(H('fa-screwdriver-wrench','Manutenção de Contactores e Relés Térmicos')+
UL(['<strong>Inspecção visual:</strong> contactos principais e auxiliares (oxidação, desgaste)',
'<strong>Limpeza:</strong> lixa fina ou spray de contacto',
'<strong>Verificação da bobina:</strong> medir a resistência (valor baixo, ex.: 100–200 Ω)',
'<strong>Verificação do mecanismo:</strong> accionar manualmente para verificar a abertura/fecho'])+
P('<strong>Relés térmicos:</strong> confirmar que o relé está ajustado para a corrente nominal do motor, simular uma sobrecarga para testar o disparo, e substituir relés com histórico de disparos frequentes.')+
IB('<strong>Botões e sinalização:</strong> verificar o funcionamento dos botões de marcha/paragem, substituir lâmpadas piloto queimadas e confirmar a legibilidade das etiquetas.'))+
TB(['Sintoma (contactor não liga)','Verificação'],[
['Bobina queimada','Medir resistência da bobina'],
['Falta de tensão na bobina','Medir tensão nos terminais'],
['Relé térmico disparado','Verificar e rearmar'],
['Botão de paragem acionado','Verificar o botão'],
['Contacto auxiliar defeituoso','Verificar o circuito de comando']])+
CB(H('fa-list-check','Procedimento Prático')+
TL([['Desligar a energia','Aplicar LOTO'],
['Inspeccionar o contactor','Verificar bobina, contactos, mecanismo'],
['Limpar os contactos','Usar lixa fina ou spray de contacto'],
['Testar o funcionamento','Aplicar tensão e verificar a actuação']]))+
WB('<strong>Caso real (Luanda, 2024):</strong> um técnico não verificou os contactos auxiliares de um contactor — o contacto de selo estava oxidado, impedindo a retenção do motor. <strong>Como evitar:</strong> verificar todos os contactos (principais e auxiliares) durante a manutenção.')+
IB('<strong>Normas aplicáveis:</strong> IEC 60947-4-1 (contactores e relés) · RTIEBT — Parte 5, Secção 5.3 (componentes de comando).')],
QZ('Um contactor não liga. O técnico mede 220V na bobina (normal), mas a resistência da bobina é infinita. Qual a avaria?',['Falta de tensão','Bobina queimada','Relé térmico disparado','Contacto auxiliar em curto'],1)),

A('Manutenção de VFDs e Soft-Starters: Diagnóstico e Reparação',null,[
CB(H('fa-fan','O Erro "OH" que Parou uma Bomba')+
P('Em 2024, um VFD de 30 kW apresentou o erro <strong>"OH" (overheat)</strong>. O técnico verificou a ventoinha e constatou que estava avariada. Substituiu a ventoinha, limpou os dissipadores, e o VFD voltou a funcionar.')),
CB(H('fa-broom','Manutenção Preventiva de VFDs')+
UL(['<strong>Limpeza:</strong> remover poeira dos dissipadores e ventoinhas com ar comprimido',
'<strong>Verificação da ventilação:</strong> as ventoinhas devem funcionar correctamente',
'<strong>Capacitores:</strong> inspecção visual (inchados, fuga de electrólito)',
'<strong>Ligações:</strong> verificar o aperto dos terminais']))+
CB(H('fa-triangle-exclamation','Códigos de Avaria Comuns')+
TB(['Código','Significado','Acção'],[
['OC','Sobrecorrente','Verificar motor, cabos'],
['OV','Sobretensão','Verificar tensão da rede'],
['UV','Subtensão','Verificar tensão da rede'],
['OH','Sobreaquecimento','Limpar ventoinha/dissipadores'],
['OL','Sobrecarga','Reduzir carga do motor']])+
P('<strong>Diagnóstico:</strong> medir a tensão de entrada (deve estar dentro de 380V ±6%), a tensão do barramento CC (≈1,35 × V_CA ≈ 513V para 380V), e a corrente de saída, comparando com a nominal do motor.')+
IB('<strong>Substituição de componentes:</strong> ventoinhas a cada 3-5 anos, capacitores a cada 5-7 anos (ou se inchados), IGBTs se avariados (curto-circuito). Soft-starters: manutenção similar, com verificação da queda de tensão nos tirístores.'))+
TB(['Tarefa','Frequência','Instrumento','Critério de aceitação'],[
['Limpeza (dissipadores)','Trimestral','Ar comprimido','Sem poeira'],
['Verificação da ventoinha','Trimestral','Olho nu','Funciona correctamente'],
['Medição de tensão','Anual','Multímetro','380V ± 6%'],
['Inspecção de capacitores','Anual','Olho nu','Sem inchaço ou fuga'],
['Aperto de terminais','Anual','Chave de binário','Torque correcto']])+
CB(H('fa-list-check','Procedimento Prático')+
TL([['Desligar o VFD','Aplicar LOTO e descarregar os capacitores'],
['Limpar o VFD','Remover poeira com ar comprimido'],
['Inspeccionar componentes','Ventoinhas, capacitores, terminais'],
['Substituir componentes','Se necessário, ventoinhas ou capacitores']]))+
WB('<strong>Caso real (Luanda, 2024):</strong> um técnico não descarregou os capacitores de um VFD antes de intervir, levando um choque eléctrico. <strong>Como evitar:</strong> descarregar os capacitores com uma resistência de descarga (ex.: 10 kΩ, 5W) antes de manusear o VFD.')+
IB('<strong>Normas aplicáveis:</strong> IEC 61800 (VFDs) · manual do fabricante (códigos de avaria).')],
QZ('Um VFD apresenta o código de erro "OH". O que significa e qual a primeira verificação a fazer?',['Sobretensão — verificar a rede','Sobreaquecimento — verificar/limpar a ventoinha e dissipadores','Sobrecarga — reduzir a carga do motor','Subtensão — medir a tensão de entrada'],1)),

A('Plano de Manutenção Preventiva para Instalações Industriais',null,[
CB(H('fa-calendar-days','60% Menos Avarias com um Plano Estruturado')+
P('Em 2024, uma fábrica de produção de plásticos implementou um plano de manutenção preventiva baseado nas recomendações do fabricante dos equipamentos — inspecções diárias (temperaturas, ruídos), semanais (limpeza) e mensais (medições de isolamento). As avarias reduziram-se em <strong>60%</strong> no primeiro ano.')),
CB(H('fa-list-ol','Estrutura do Plano de Manutenção')+
TB(['Frequência','Actividades'],[
['Diária','Verificar temperaturas, ruídos, vibrações'],
['Semanal','Inspecção visual de quadros, cabos, motores'],
['Mensal','Limpeza de quadros, verificação de DRs'],
['Trimestral','Medição de corrente de motores, lubrificação'],
['Semestral','Limpeza de VFDs, aperto de terminais'],
['Anual','Medição de isolamento (megger), termografia']]))+
CB(H('fa-users','Responsabilidades e Recursos')+
UL(['<strong>Técnico electricista:</strong> tarefas eléctricas (medições, inspecções)',
'<strong>Técnico mecânico:</strong> lubrificação, rolamentos',
'<strong>Supervisor:</strong> supervisão e registo'])+
P('<strong>Recursos necessários:</strong> megger, câmara térmica, multímetro, chave de binário, peças sobresselentes (rolamentos, fusíveis, contactores), lubrificantes, spray de contacto, etiquetas.')+
IB('<strong>Monitorização dos resultados:</strong> registo de avarias por mês, MTBF (tempo médio entre avarias — indicador de fiabilidade) e MTTR (tempo médio de reparação — indicador de eficiência da manutenção).')),
TB(['Frequência','Equipamento','Tarefa','Responsável'],[
['Diária','Motores, VFDs','Verificar temperatura, ruído','Operador'],
['Semanal','Quadros, cabos','Inspecção visual','Electricista'],
['Mensal','Quadros, DRs','Limpeza, teste de DR','Electricista'],
['Trimestral','Motores','Lubrificação, medição de corrente','Mecânico'],
['Semestral','VFDs, contactores','Limpeza, aperto de terminais','Electricista'],
['Anual','Todos os equipamentos','Megger, termografia','Electricista']])+
CB(H('fa-list-check','Procedimento Prático')+
TL([['Listar os equipamentos','Identificar todos os equipamentos críticos'],
['Definir as tarefas','Para cada equipamento, definir as tarefas de manutenção'],
['Estabelecer a periodicidade','Diária, semanal, mensal, etc.'],
['Atribuir responsabilidades','Definir quem faz o quê'],
['Monitorizar os resultados','Registar as intervenções e as avarias']]))+
WB('<strong>Caso real (Luanda, 2024):</strong> uma fábrica implementou um plano de manutenção mas não o monitorizou — as avarias continuaram porque as tarefas não estavam a ser cumpridas. <strong>Como evitar:</strong> monitorizar a execução do plano e ajustá-lo conforme necessário.')+
IB('<strong>Normas aplicáveis:</strong> ISO 9001 (gestão da manutenção) · ISO 14224 (colecta de dados de manutenção).')],
QZ('Numa fábrica com 20 motores, 5 VFDs e 10 quadros eléctricos, quem deve ser responsável pelas inspecções diárias de temperatura e ruído?',['O supervisor apenas','O operador no terreno','Um consultor externo','A ENDE'],1)),

A('Registo de Intervenções e Gestão de Manutenção',null,[
CB(H('fa-clipboard-list','O Padrão Escondido nos Registos')+
P('Em 2024, um técnico de manutenção começou a registar todas as intervenções num livro de registos. Após 6 meses, analisou os dados e identificou que o motor da esteira 3 avariava a cada 3 meses (rolamentos). Substituiu os rolamentos por um modelo de maior qualidade, e a avaria deixou de ocorrer.')),
CB(H('fa-circle-check','Porque Registar e o Que Registar')+
UL(['<strong>Histórico:</strong> permite identificar padrões de avaria',
'<strong>Planeamento:</strong> ajuda a prever a necessidade de peças sobresselentes',
'<strong>Melhoria contínua:</strong> identifica a causa raiz das avarias',
'<strong>Conformidade:</strong> exigido por normas (ISO 9001) e pela ENDE'])+
P('<strong>O que registar:</strong> data e hora, equipamento (identificação), tipo de intervenção (preventiva/correctiva), tarefa realizada, resultados (valores medidos), observações (causa, recomendações) e técnico responsável.'))+
CB(H('fa-chart-line','Indicadores e Ferramentas de Gestão')+
UL(['<strong>MTBF</strong> (Mean Time Between Failures) — tempo médio entre avarias. Quanto maior, melhor.',
'<strong>MTTR</strong> (Mean Time To Repair) — tempo médio de reparação. Quanto menor, melhor.',
'<strong>Disponibilidade</strong> — percentagem de tempo em que o equipamento está operacional.'])+
IB('<strong>Ferramentas de registo:</strong> livro de registos (simples, eficaz), software de gestão de manutenção — CMMS (mais avançado, ex.: ManWin, SAP), ou planilhas Excel para pequenas instalações.')),
TB(['Data','Equipamento','Tipo','Tarefa','Resultado','Técnico'],[
['15/01/2024','Motor M3 (Esteira)','Preventiva','Lubrificação','OK','João'],
['20/02/2024','Motor M3 (Esteira)','Correctiva','Substituição de rolamentos','OK','Maria'],
['15/03/2024','Motor M3 (Esteira)','Preventiva','Medição de isolamento','2 MΩ','João'],
['10/04/2024','Quadro Geral','Preventiva','Limpeza, aperto de terminais','OK','Carlos']])+
CB(H('fa-list-check','Procedimento Prático')+
TL([['Criar um registo','Iniciar um livro de registos ou usar uma planilha'],
['Registar todas as intervenções','Incluir data, equipamento, tarefa, resultados'],
['Analisar os dados','Identificar padrões de avaria'],
['Tomar acções','Substituir peças ou ajustar o plano de manutenção']]))+
WB('<strong>Caso real (Luanda, 2024):</strong> uma fábrica não registava as intervenções — quando um motor avariou, o técnico não sabia quando tinha sido a última lubrificação. <strong>Como evitar:</strong> manter sempre um registo actualizado de todas as intervenções.')+
IB('<strong>Normas aplicáveis:</strong> ISO 9001 (gestão da qualidade) · RTIEBT — Parte 6 (ensaios e verificações).')],
QZ('Um motor avariou 3 vezes ao longo de 1 ano de registo. O que mede o indicador MTTR?',['O tempo médio entre avarias','O tempo médio de reparação','A disponibilidade do equipamento','O custo total das reparações'],1)),

A('Aplicação Prática: Plano de Manutenção para uma Fábrica em Angola',null,[
CB(H('fa-industry','O Projecto Completo')+
P('Em 2024, um técnico foi contratado para desenvolver um plano de manutenção para uma fábrica de processamento de alimentos em Viana, com 15 motores (5,5 a 30 kW), 4 VFDs, 3 quadros eléctricos e uma linha de produção contínua (24h/dia, 6 dias/semana). O plano foi aprovado pela direcção e implementado com sucesso.')),
CB(H('fa-list-ol','Plano de Manutenção Proposto')+
TB(['Equipamento','Tarefa','Periodicidade','Responsável'],[
['Motores','Lubrificação','Trimestral','Mecânico'],
['Motores','Medição de corrente','Trimestral','Electricista'],
['Motores','Medição de isolamento','Anual','Electricista'],
['VFDs','Limpeza','Semestral','Electricista'],
['VFDs','Verificação de ventoinhas','Semestral','Electricista'],
['Quadros','Inspecção visual','Mensal','Electricista'],
['Quadros','Limpeza, aperto de terminais','Semestral','Electricista'],
['Contactores','Inspecção de contactos','Semestral','Electricista'],
['DRs','Teste de disparo','Mensal','Electricista']]))+
CB(H('fa-money-bill-wave','Orçamento e Benefícios Esperados')+
P('<strong>Orçamento:</strong> mão-de-obra — 4 técnicos × 20h/mês × 5.000 AOA/h = 400.000 AOA/mês; peças e materiais — 100.000 AOA/mês. <strong>Total: 500.000 AOA/mês (6.000.000 AOA/ano).</strong>')+
HI('<strong>Benefícios esperados:</strong> redução de avarias em 50%, aumento da disponibilidade em 20%, e poupança anual estimada de <strong>4 milhões AOA</strong> em paragens e reparações evitadas.'))+
DG('Plano de Manutenção — Fábrica de Alimentos',`<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 650 320" font-family="Arial, sans-serif"><rect width="650" height="320" fill="#f4f7f6" rx="10"/><text x="325" y="25" text-anchor="middle" font-weight="bold" font-size="14" fill="#1a3d4b">Plano de Manutenção – Fábrica de Alimentos</text><rect x="50" y="60" width="150" height="80" fill="#5cb85c" stroke="#4cae4c" stroke-width="2" rx="5"/><text x="125" y="85" text-anchor="middle" fill="white" font-size="10" font-weight="bold">Motores</text><text x="125" y="105" text-anchor="middle" fill="white" font-size="8">Lubrificação (Trimestral)</text><text x="125" y="120" text-anchor="middle" fill="white" font-size="8">Megger (Anual)</text><rect x="250" y="60" width="150" height="80" fill="#f0ad4e" stroke="#ec971f" stroke-width="2" rx="5"/><text x="325" y="85" text-anchor="middle" fill="white" font-size="10" font-weight="bold">VFDs</text><text x="325" y="105" text-anchor="middle" fill="white" font-size="8">Limpeza (Semestral)</text><text x="325" y="120" text-anchor="middle" fill="white" font-size="8">Ventoinhas (Semestral)</text><rect x="450" y="60" width="150" height="80" fill="#5bc0de" stroke="#31b0d5" stroke-width="2" rx="5"/><text x="525" y="85" text-anchor="middle" fill="white" font-size="10" font-weight="bold">Quadros</text><text x="525" y="105" text-anchor="middle" fill="white" font-size="8">Inspecção (Mensal)</text><text x="525" y="120" text-anchor="middle" fill="white" font-size="8">Aperto (Semestral)</text><rect x="150" y="180" width="150" height="80" fill="#d9534f" stroke="#a94442" stroke-width="2" rx="5"/><text x="225" y="205" text-anchor="middle" fill="white" font-size="10" font-weight="bold">Contactores</text><text x="225" y="225" text-anchor="middle" fill="white" font-size="8">Inspecção (Semestral)</text><rect x="350" y="180" width="150" height="80" fill="#6c6c6c" stroke="#4a4a4a" stroke-width="2" rx="5"/><text x="425" y="205" text-anchor="middle" fill="white" font-size="10" font-weight="bold">DRs</text><text x="425" y="225" text-anchor="middle" fill="white" font-size="8">Teste (Mensal)</text><text x="325" y="295" text-anchor="middle" font-size="11" fill="#333">Objectivo: reduzir avarias em 50% e poupar 4 milhões AOA/ano</text></svg>`)+
CB(H('fa-list-check','Procedimento Prático (Sumário)')+
TL([['Identificar equipamentos e tarefas',''],
['Definir a periodicidade de cada tarefa',''],
['Atribuir responsabilidades aos técnicos',''],
['Calcular o orçamento (mão-de-obra e materiais)',''],
['Apresentar o plano à direcção da fábrica','']]))+
WB('<strong>Caso real (Luanda, 2024):</strong> o plano de manutenção foi aprovado mas não foi alocado orçamento suficiente — a manutenção não foi realizada e as avarias continuaram. <strong>Como evitar:</strong> incluir o orçamento de manutenção no plano anual da fábrica.')+
IB('<strong>Normas aplicáveis:</strong> ISO 9001 (gestão da manutenção) · RTIEBT — Parte 6 (ensaios e verificações).')],
QZ('O plano de manutenção da fábrica de alimentos em Viana custa 6.000.000 AOA/ano. Qual a poupança anual esperada em paragens e reparações evitadas?',['500.000 AOA','1,7 milhões AOA','4 milhões AOA','6 milhões AOA'],2))
]};

const M18 = {n:18,fase:3,soft:null,img:IMG.entrega,
titulo:'Legislação, Licenciamento e Segurança Industrial',
desc:'Consolidação do enquadramento legal, segurança do trabalho em ambiente industrial, análise de risco, primeiros socorros, preparação para o exame de licenciamento e avaliação final.',
aulas:[
A('Consolidação do Enquadramento Legal',null,[
CB(H('fa-scale-balanced','Rever o Que Sustenta a Profissão')+
P('Este módulo final consolida o enquadramento legal estudado no Módulo 2, agora aplicado ao contexto industrial, e prepara-o para o exame de licenciamento junto do MINEA.')),
TB(['Diploma','Número','Objecto','Aplicação industrial'],[
['Lei Geral de Electricidade','<strong>Lei nº 27/15</strong>','Princípios do sector eléctrico','Enquadramento de toda a actividade'],
['Licenciamento de técnicos','<strong>Decreto nº 40/04</strong>','Categorias e habilitações','Categoria C para instalações industriais BT'],
['Estatuto do técnico','<strong>Decreto nº 39-04</strong>','Direitos, deveres, responsabilidade','Responsabilidade civil e penal agravada em industrial'],
['Norma técnica base','<strong>RTIEBT</strong>','Regras de execução','Partes 5 e 7 especialmente relevantes'],
['Norma internacional','<strong>IEC 60364</strong>','Fundamento técnico','Complementada por IEC 60204 (máquinas)']]),
CB(H('fa-industry','Especificidades do Licenciamento Industrial')+
UL(['Instalações industriais exigem tipicamente <strong>categoria C</strong> ou superior',
'Projectos com <strong>média tensão</strong> ou postos de transformação exigem <strong>engenheiro (categoria D)</strong>',
'A aprovação envolve o MINEA e, conforme o sector, o <strong>IRSE</strong> e entidades de tutela sectorial',
'Instalações em <strong>áreas classificadas</strong> exigem certificação e formação adicional específica',
'A <strong>responsabilidade civil</strong> é significativamente maior — o risco e os valores em causa são superiores']))],
QZ('Que categoria de licença é tipicamente exigida para instalações industriais de BT em Angola?',['Categoria A','Categoria B','Categoria C ou superior','Não é exigida licença'],2)),

A('Segurança do Trabalho em Ambiente Industrial',null,[
CB(H('fa-helmet-safety','Riscos Acrescidos')+
P('O ambiente industrial acumula riscos que não existem em instalações residenciais: tensões mais elevadas, correntes de curto-circuito muito superiores, máquinas em movimento, altura, ruído, substâncias químicas e trabalho em espaços confinados.')),
TB(['Risco','Medida de prevenção'],[
['<strong>Arco eléctrico</strong>','Vestuário resistente ao arco, análise de energia incidente, distâncias de segurança'],
['<strong>Choque eléctrico</strong>','LOTO, EPI dieléctrico, verificação de ausência de tensão'],
['<strong>Partes móveis</strong>','Protecções mecânicas, paragem de emergência, LOTO mecânico'],
['<strong>Trabalho em altura</strong>','Arnês, linha de vida, plataformas certificadas'],
['<strong>Espaços confinados</strong>','Autorização de entrada, medição de atmosfera, vigia exterior'],
['<strong>Ruído</strong>','Protecção auditiva, limitação do tempo de exposição'],
['<strong>Atmosferas explosivas</strong>','Equipamento ATEX, autorização de trabalho a quente']]),
CB(H('fa-clipboard-list','Autorização de Trabalho')+
P('Em instalações industriais organizadas, qualquer intervenção de manutenção exige uma <strong>autorização de trabalho</strong> escrita, que documenta:')+
UL(['Identificação do trabalho, local e equipamento',
'Riscos identificados e medidas de controlo aplicadas',
'Confirmação do isolamento e do LOTO aplicado',
'EPI obrigatório para a intervenção',
'Identificação dos executantes e do responsável',
'Autorização assinada e horário de validade',
'Encerramento formal após conclusão'])+
IB('<strong>Implementar em Angola:</strong> a maioria das PME industriais angolanas não tem sistema de autorização de trabalho. Implementá-lo, em conjunto com o LOTO, é um serviço de consultoria de segurança com procura crescente — sobretudo em empresas que trabalham para o sector petrolífero, onde estes requisitos são contratualmente exigidos.'))],
QZ('O que documenta uma autorização de trabalho industrial?',['Apenas o nome do técnico','Riscos, medidas de controlo, isolamento aplicado, EPI e responsáveis','Apenas o horário','Apenas o custo do trabalho'],1)),

A('Análise de Risco e Primeiros Socorros',null,[
CB(H('fa-magnifying-glass-chart','Avaliar Antes de Executar')+
P('A <strong>análise de risco</strong> é o processo sistemático de identificar perigos, avaliar a probabilidade e a gravidade das consequências, e definir medidas de controlo. Deve preceder qualquer trabalho não rotineiro.')),
TL([['Identificar os perigos','O que pode correr mal? Eléctrico, mecânico, químico, altura, atmosfera'],
['Avaliar o risco','Probabilidade × Gravidade = nível de risco'],
['Definir medidas de controlo','Pela ordem: eliminar → substituir → controlos de engenharia → controlos administrativos → EPI'],
['Implementar','Aplicar as medidas antes de iniciar o trabalho'],
['Monitorizar','Verificar a eficácia durante a execução'],
['Rever','Actualizar a análise sempre que as condições mudem']]),
HI('<strong>Hierarquia de controlo — princípio fundamental:</strong> o EPI é sempre a <em>última</em> linha de defesa, nunca a primeira. Antes de recorrer ao EPI, pergunte sempre: posso eliminar o perigo? Posso substituí-lo por algo menos perigoso? Posso isolar as pessoas com uma barreira física?'),
CB(H('fa-kit-medical','Primeiros Socorros em Acidente Eléctrico')+
OL(['<strong>Cortar a energia</strong> — sempre a primeira acção',
'<strong>Se não for possível cortar</strong> — afastar a vítima com material isolante e seco',
'<strong>Verificar consciência e respiração</strong>',
'<strong>Chamar socorro</strong> — <strong>112</strong> em Angola',
'<strong>Se não respirar</strong> — iniciar compressões torácicas: 100 a 120 por minuto, 5 a 6 cm de profundidade',
'<strong>Queimaduras</strong> — arrefecer com água corrente limpa 10 a 20 min; nunca gelo, pomadas ou produtos caseiros',
'<strong>Manter em observação médica</strong> — o choque eléctrico pode provocar arritmias horas depois'])+
WB('<strong>NUNCA toque na vítima</strong> enquanto ela estiver em contacto com a corrente. Se o fizer, torna-se a segunda vítima e deixa de haver quem preste socorro. Corte primeiro a energia — sempre.'))],
QZ('Na hierarquia de controlo de risco, o EPI é:',['A primeira medida a aplicar','A última linha de defesa, após eliminar, substituir e isolar','A única medida necessária','Dispensável se o técnico tiver experiência'],1)),

A('Preparação para o Exame de Licenciamento',null,[
CB(H('fa-graduation-cap','O Exame do MINEA')+
P('Concluído o Oaken Electrical, o passo seguinte é a obtenção da licença profissional junto do MINEA. O exame avalia conhecimentos de legislação, normas técnicas e competências práticas.')),
CB(H('fa-list-check','Temas Mais Avaliados')+
TB(['Área','Temas frequentes'],[
['<strong>Legislação</strong>','Lei nº 27/15, Decretos 40/04 e 39-04, categorias de licença, responsabilidades'],
['<strong>Normas</strong>','RTIEBT — âmbito, partes, definições, sistemas TT/TN/IT, graus IP'],
['<strong>Cálculo</strong>','Lei de Ohm, potência, corrente, queda de tensão, dimensionamento de condutores'],
['<strong>Protecções</strong>','Disjuntores e curvas, DR, DPS, selectividade, poder de corte'],
['<strong>Aterramento</strong>','Eléctrodos, resistência, equipotencialização'],
['<strong>Segurança</strong>','5 Regras de Ouro, EPI, LOTO, primeiros socorros'],
['<strong>Prática</strong>','Leitura de esquemas, identificação de componentes, execução de ligações']])),
CB(H('fa-brain','Valores que Deve Saber de Memória')+
TB(['Parâmetro','Valor em Angola'],[
['Tensão fase-neutro / entre fases','<strong>220 V / 380 V</strong>'],
['Frequência','<strong>50 Hz</strong>'],
['Limite superior da BT','<strong>1.000 V CA</strong>'],
['Sensibilidade do DR residencial','<strong>30 mA</strong>'],
['Tempo de disparo do DR','<strong>&lt; 40 ms</strong>'],
['Queda de tensão máxima (terminais)','<strong>3% = 6,6 V</strong>'],
['Queda de tensão no arranque de motores','<strong>10%</strong>'],
['Resistência de isolamento mínima','<strong>≥ 1 MΩ</strong>'],
['Continuidade do condutor PE','<strong>≤ 1 Ω</strong>'],
['Resistência de terra (boa prática)','<strong>≤ 10 Ω</strong>'],
['Sistema de ligação à terra','<strong>TT</strong>'],
['Corrente de arranque de motor gaiola','<strong>5 a 8 × In</strong>'],
['Factor de potência mínimo (industrial)','<strong>0,92</strong>'],
['Factor de correcção a 40 °C','<strong>0,87</strong>'],
['Ocupação máxima de condutas','<strong>40%</strong>'],
['Reserva mínima em quadros','<strong>30%</strong>']]))],
QZ('Qual a queda de tensão máxima admissível durante o arranque de um motor?',['3%','5%','10%','20%'],2)),

A('Avaliação Final e Certificação',null,[
CB(H('fa-trophy','Concluiu o Oaken Electrical')+
P('Chegou ao final dos 18 módulos do curso técnico de instalações eléctricas residenciais, comerciais e industriais — Edição Angola. Percorreu 162 horas de formação estruturada, dos fundamentos da electricidade à automação industrial.')),
CB(H('fa-list-check','O Percurso Completo')+
UL(['<strong>Fase 1 — Fundamentos e Residencial (Módulos 1 a 6):</strong> grandezas eléctricas, legislação angolana, RTIEBT Partes 1 a 4, dimensionamento de condutores, aterramento e projecto residencial completo',
'<strong>Fase 2 — Comercial e Predial (Módulos 7 a 12):</strong> cargas comerciais, quadros de distribuição, SPDA, eficiência energética, locais especiais e projecto comercial integrador',
'<strong>Fase 3 — Industrial (Módulos 13 a 18):</strong> motores, comandos eléctricos, inversores e soft-starters, CLP, manutenção industrial e segurança do trabalho'])),
CB(H('fa-certificate','Certificação')+
P('O certificado do Oaken Electrical é emitido após aprovação nos <strong>18 exames de módulo</strong>, com nota mínima de 70% em cada um. O certificado menciona:')+
UL(['Designação completa: <em>Curso Técnico de Instalações Eléctricas Residenciais, Comerciais e Industriais — Edição Angola</em>',
'Carga horária: <strong>162 horas</strong>',
'Base normativa: <strong>RTIEBT, IEC 60364 e Lei nº 27/15</strong>',
'Módulos concluídos e datas de aprovação'])+
WB('<strong>Nota importante sobre o certificado:</strong> o certificado do Oaken Electrical comprova a <em>formação técnica</em> concluída. A <strong>habilitação legal para exercer a profissão em Angola</strong> depende do registo e licenciamento junto do MINEA, conforme o Decreto nº 40/04. Este curso prepara-o para esse exame, mas não o substitui.')),
CB(H('fa-rocket','Os Próximos Passos')+
TL([['Obter a licença profissional','Reunir a documentação e submeter o requerimento ao MINEA — categoria B ou C'],
['Formalizar a actividade','Registo de actividade, NIF e capacidade de emitir factura'],
['Construir portefólio','Documentar cada obra: projecto, fotografias, relatório de verificação'],
['Especializar-se','Escolher uma área de aprofundamento: industrial, energias renováveis, automação ou eficiência energética'],
['Manter-se actualizado','Acompanhar as publicações do MINEA e as revisões das normas'],
['Investir em instrumentos','Megóhmetro, telurómetro e, mais tarde, câmara termográfica — abrem serviços de maior valor']])+
HI('<strong>Uma palavra final:</strong> o mercado angolano precisa de técnicos competentes, licenciados e honestos. Cada instalação que executar correctamente é uma casa que não arde, uma família que não é electrocutada, um negócio que não pára. É uma profissão com responsabilidade real — e é exactamente por isso que vale a pena exercê-la bem.'))],
QZ('O certificado do Oaken Electrical substitui a licença do MINEA?',['Sim, substitui integralmente','Não — comprova a formação; a habilitação legal exige registo no MINEA conforme o Decreto nº 40/04','Sim, mas só em Luanda','O MINEA não emite licenças'],1))
]};

const COURSE = [M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,M11,M12,M13,M14,M15,M16,M17,M18];
const FASES = {1:'Fase 1 — Fundamentos e Instalações Residenciais',2:'Fase 2 — Instalações Comerciais e Prediais',3:'Fase 3 — Instalações Industriais'};

/* ═══════════════════════════════════════════════════════════
   APLICAÇÃO — ROUTER, ESTADO E RENDERIZAÇÃO
   ═══════════════════════════════════════════════════════════ */

const TOTAL_AULAS = COURSE.reduce((s,m)=>s+m.aulas.length,0);
const ST_KEY = 'oaken_electrical_v1';

let ST = {logado:false, nome:'', desbloqueado:1, notas:{}};
try{ const s=localStorage.getItem(ST_KEY); if(s) ST=Object.assign(ST,JSON.parse(s)); }catch(e){}
function save(){ try{ localStorage.setItem(ST_KEY,JSON.stringify(ST)); }catch(e){} }

const app = document.getElementById('app');
let aulaAtual = 0, moduloAtual = null;

function nav(rota){ location.hash = rota; }
function jump(id){ setTimeout(()=>{const el=document.getElementById(id); if(el) el.scrollIntoView({behavior:'smooth'});},80); }

window.addEventListener('hashchange', router);
window.addEventListener('DOMContentLoaded', router);

function router(){
  const h = (location.hash||'#home').slice(1);
  if(h.startsWith('modulo-')){
    const n = parseInt(h.split('-')[1]);
    const m = COURSE.find(x=>x.n===n);
    if(m && (ST.logado)) return renderModulo(m);
    if(m) return renderAluno();
    return renderHome();
  }
  if(h==='aluno') return renderAluno();
  return renderHome();
}

/* ───────── LANDING PAGE ───────── */
function renderHome(){
  const fases = [1,2,3];
  let modulosHTML = '';
  fases.forEach(f=>{
    modulosHTML += `<div class="phase-label">${FASES[f]}</div><div class="modules-grid">`;
    COURSE.filter(m=>m.fase===f).forEach(m=>{
      const soft = m.soft?`<span class="mod-soft">${m.soft}</span>`:'';
      modulosHTML += `<div class="module-card" onclick="nav('aluno')">
        <span class="mod-num">Módulo ${m.n}</span>${soft}
        <h3>${m.titulo}</h3><p>${m.desc.slice(0,110)}…</p></div>`;
    });
    modulosHTML += `</div>`;
  });

  app.innerHTML = `
<section class="hero">
  <div class="container hero-flex">
    <div class="hero-content">
      <div class="floating-badge"><i class="fas fa-shield-halved"></i> Formação Técnica Profissionalizante</div>
      <h1><span>Técnico de Instalações Eléctricas</span> Residenciais, Comerciais e Industriais</h1>
      <div class="sub-title">Curso Oaken Electrical — Edição Angola</div>
      <p>Curso técnico 100% online, do zero ao nível técnico, com base na <strong>RTIEBT, IEC 60364 e Lei Geral de Electricidade (Lei nº 27/15)</strong>. Aprenda a projectar, instalar, manter e reparar sistemas eléctricos em 220/380 V — 50 Hz.</p>
      <div class="hero-stats">
        <div class="stat-item"><span class="stat-number">18</span><span class="stat-label">Módulos</span></div>
        <div class="stat-item"><span class="stat-number">${TOTAL_AULAS}</span><span class="stat-label">Aulas</span></div>
        <div class="stat-item"><span class="stat-number">162h</span><span class="stat-label">Carga Horária</span></div>
        <div class="stat-item"><span class="stat-number">18</span><span class="stat-label">Exames</span></div>
        <div class="stat-item"><span class="stat-number">70%</span><span class="stat-label">Aprovação</span></div>
      </div>
      <div class="hero-badges">
        <span><i class="fas fa-circle-check"></i> RTIEBT</span>
        <span><i class="fas fa-circle-check"></i> IEC 60364</span>
        <span><i class="fas fa-circle-check"></i> Lei nº 27/15</span>
        <span><i class="fas fa-circle-check"></i> 220/380 V · 50 Hz</span>
      </div>
      <a href="https://wa.me/351913388794" target="_blank" class="cta-hero"><i class="fab fa-whatsapp"></i> Garantir a minha vaga</a>
      <div class="disclaimer-box"><i class="fas fa-triangle-exclamation"></i>
        <strong>Curso 100% teórico.</strong> A habilitação legal para exercer a profissão exige registo junto do MINEA conforme o Decreto nº 40/04.</div>
    </div>
    <div class="hero-image"><img src="${IMG.quadro}" alt="Quadro eléctrico de distribuição"></div>
  </div>
</section>

<section class="bg-light" style="padding:44px 0">
  <div class="container">
    <div class="quick-stats-grid">
      <div class="qs-item"><span class="number">18</span><span class="label">Módulos</span></div>
      <div class="qs-item"><span class="number">${TOTAL_AULAS}</span><span class="label">Aulas</span></div>
      <div class="qs-item"><span class="number">162h</span><span class="label">Carga Horária</span></div>
      <div class="qs-item"><span class="number">9h</span><span class="label">Por Módulo</span></div>
      <div class="qs-item"><span class="number">8-12</span><span class="label">Meses</span></div>
    </div>
  </div>
</section>

<section class="bg-white" id="detalhes">
  <div class="container">
    <h2 class="section-title">Detalhes do <span>Curso</span></h2>
    <p class="section-sub">Tudo o que precisa de saber antes de começar.</p>
    <div class="details-table">
      <div class="d-row"><div class="d-label">Nome</div><div class="d-value">Oaken Electrical — Edição Angola</div></div>
      <div class="d-row"><div class="d-label">Modalidade</div><div class="d-value">100% Online</div></div>
      <div class="d-row"><div class="d-label">Público</div><div class="d-value">Iniciantes e profissionais em Angola</div></div>
      <div class="d-row"><div class="d-label">Carga horária</div><div class="d-value">162 horas (9h por módulo × 18 módulos)</div></div>
      <div class="d-row"><div class="d-label">Estrutura</div><div class="d-value">18 módulos · ${TOTAL_AULAS} aulas · 3 fases</div></div>
      <div class="d-row"><div class="d-label">Normas</div><div class="d-value">RTIEBT · IEC 60364 · Lei nº 27/15 · Decreto nº 40/04 · Decreto nº 39-04</div></div>
      <div class="d-row"><div class="d-label">Tensão</div><div class="d-value">220/380 V — 50 Hz</div></div>
      <div class="d-row"><div class="d-label">Softwares</div><div class="d-value">EWS (Módulos 1 a 12) e CADe SIMU (Módulos 13 a 18) — ambos gratuitos</div></div>
      <div class="d-row"><div class="d-label">Avaliação</div><div class="d-value">30 questões por módulo · 1 hora · 70% de aprovação</div></div>
      <div class="d-row"><div class="d-label">Progressão</div><div class="d-value">Só avança de módulo após aprovação no anterior</div></div>
      <div class="d-row"><div class="d-label">Certificação</div><div class="d-value">Certificado único, emitido após os 18 módulos aprovados</div></div>
    </div>
  </div>
</section>

<section class="bg-light" id="software">
  <div class="container">
    <h2 class="section-title">Software gratuito <span>incluído</span></h2>
    <p class="section-sub">Pratique com ferramentas reais de mercado, sem custo adicional.</p>
    <div class="soft-grid">
      <div class="soft-item">
        <i class="fas fa-mobile-screen-button"></i>
        <div class="soft-range">MÓDULOS 1 A 12</div>
        <h4>Electrical Wiring Simulator (EWS)</h4>
        <p>Aplicação gratuita para Android e iOS que permite simular instalações residenciais e comerciais no telemóvel.</p>
        <ul><li>Circuitos residenciais e prediais</li><li>Quadros de distribuição e protecções</li><li>Instrumentos virtuais de medição</li></ul>
      </div>
      <div class="soft-item">
        <i class="fas fa-diagram-project"></i>
        <div class="soft-range">MÓDULOS 13 A 18</div>
        <h4>CADe SIMU</h4>
        <p>Software livre para PC, dedicado a diagramas de comando e automação industrial.</p>
        <ul><li>Diagramas de potência e comando</li><li>Arranque de motores e inversão</li><li>Simulação de automatismos e CLP</li></ul>
      </div>
    </div>
  </div>
</section>

<section class="bg-white" id="modulos">
  <div class="container">
    <h2 class="section-title">O que vai aprender <span>no curso</span></h2>
    <p class="section-sub">18 módulos organizados em 3 fases, com base nas normas RTIEBT e IEC 60364 e foco no mercado angolano.</p>
    ${modulosHTML}
  </div>
</section>

<section class="bg-light">
  <div class="container">
    <h2 class="section-title">Porquê escolher o <span>Oaken Electrical</span>?</h2>
    <p class="section-sub">Um curso desenhado para formar técnicos completos, com base normativa angolana.</p>
    <div class="diff-grid">
      <div class="diff-item"><i class="fas fa-bolt"></i><h4>Normas Angolanas</h4><p>Baseado em RTIEBT, IEC 60364 e Lei nº 27/15 — nunca em normas estrangeiras.</p></div>
      <div class="diff-item"><i class="fas fa-infinity"></i><h4>Acesso Vitalício</h4><p>Pague uma vez e receba todas as actualizações futuras.</p></div>
      <div class="diff-item"><i class="fas fa-location-dot"></i><h4>Conteúdo Local</h4><p>Exemplos com 220/380 V, ENDE, MINEA e terminologia angolana.</p></div>
      <div class="diff-item"><i class="fas fa-headset"></i><h4>Suporte Especializado</h4><p>Acompanhamento durante toda a formação.</p></div>
      <div class="diff-item"><i class="fas fa-laptop-code"></i><h4>Software Gratuito</h4><p>EWS e CADe SIMU incluídos para prática real.</p></div>
      <div class="diff-item"><i class="fas fa-certificate"></i><h4>Progressão Validada</h4><p>Só avança de módulo após aprovação — certificado final validado.</p></div>
    </div>
  </div>
</section>

<section class="bg-white">
  <div class="container">
    <h2 class="section-title">O que dizem os nossos <span>alunos</span></h2>
    <div class="test-grid">
      <div class="test-item"><div class="stars">★★★★★</div><p>"Muito completo. Aprendi desde o dimensionamento de condutores até automação industrial. Hoje trabalho com muito mais confiança."</p><div class="author">Manuel S.</div><div class="position">Electricista Autónomo, Luanda</div></div>
      <div class="test-item"><div class="stars">★★★★★</div><p>"Os módulos sobre a RTIEBT e a Lei nº 27/15 deram-me a base que faltava para trabalhar de forma regularizada."</p><div class="author">Beatriz N.</div><div class="position">Técnica em formação, Benguela</div></div>
      <div class="test-item"><div class="stars">★★★★★</div><p>"A parte industrial com CADe SIMU foi excelente. Um curso pensado para a realidade angolana."</p><div class="author">Domingos K.</div><div class="position">Técnico de Manutenção, Huíla</div></div>
    </div>
  </div>
</section>

<section class="pricing" id="preco">
  <div class="container">
    <div class="pricing-box">
      <div class="countdown"><i class="fas fa-clock"></i> Oferta especial por tempo limitado</div>
      <h2 style="font-size:clamp(20px,4vw,28px)">Invista no seu futuro profissional</h2>
      <span class="old-price">Antes 450.000 Kz</span>
      <span class="new-price">349.000 Kz</span>
      <span class="price-detail">ou 12× de 29.100 Kz</span>
      <p style="margin:18px 0;opacity:.9"><i class="fas fa-circle-check" style="color:var(--secondary)"></i> Certificado de conclusão incluído</p>
      <p style="margin:8px 0;opacity:.9"><i class="fas fa-circle-check" style="color:var(--secondary)"></i> Software EWS e CADe SIMU incluídos</p>
      <p style="margin:8px 0 20px;opacity:.9"><i class="fas fa-circle-check" style="color:var(--secondary)"></i> Acesso vitalício e actualizações gratuitas</p>
      <a href="https://wa.me/351913388794" target="_blank" class="cta-hero"><i class="fab fa-whatsapp"></i> Garantir a minha vaga</a>
      <div class="guarantee"><i class="fas fa-shield-halved"></i> Garantia de satisfação de 30 dias</div>
    </div>
  </div>
</section>

<section class="bg-white" id="faq">
  <div class="container">
    <h2 class="section-title">Perguntas <span>Frequentes</span></h2>
    <div class="faq-grid">
      ${[
        ['O curso é reconhecido em Angola?','O conteúdo é desenvolvido com base na RTIEBT, IEC 60364 e legislação angolana vigente. Para exercer legalmente, o registo profissional segue o Decreto nº 40/04 junto do MINEA.'],
        ['Preciso de experiência prévia?','Não. O curso começa pelos fundamentos e avança gradualmente até ao nível técnico industrial.'],
        ['Como funciona a progressão dos módulos?','Cada módulo tem um exame com nota mínima de 70%. Só é desbloqueado o módulo seguinte após aprovação no actual.'],
        ['Que softwares são usados?','EWS (Electrical Wiring Simulator) nos Módulos 1 a 12 e CADe SIMU nos Módulos 13 a 18. Ambos gratuitos.'],
        ['O curso tem certificado?','Sim, emitido após aprovação nos 18 módulos, mencionando as normas RTIEBT, IEC 60364 e Lei nº 27/15.'],
        ['Como posso pagar?','Transferência bancária, MB Way ou numerário em Angola, com parcelamento até 12×. Contacte-nos pelo WhatsApp.']
      ].map(f=>`<div class="faq-item" onclick="this.classList.toggle('active')"><h4>${f[0]} <i class="fas fa-chevron-down"></i></h4><div class="answer">${f[1]}</div></div>`).join('')}
    </div>
  </div>
</section>

<footer>
  <div class="container">
    <div class="footer-flex">
      <div class="footer-col">
        <h5>OAKEN ELECTRICAL</h5>
        <p>Formação técnica de excelência em instalações eléctricas, com foco no mercado angolano e nas normas RTIEBT / IEC 60364.</p>
        <div class="social-links" style="margin-top:12px">
          <a href="#"><i class="fab fa-facebook-f"></i></a><a href="#"><i class="fab fa-linkedin-in"></i></a>
          <a href="#"><i class="fab fa-youtube"></i></a><a href="#"><i class="fab fa-instagram"></i></a>
        </div>
      </div>
      <div class="footer-col">
        <h5>Contacto</h5>
        <p><i class="fab fa-whatsapp" style="color:var(--secondary)"></i> <a href="https://wa.me/351913388794">+351 913 388 794</a></p>
        <p><i class="fas fa-envelope"></i> info@oakenelectrical.ao</p>
        <p><i class="fas fa-location-dot"></i> Talatona, Luanda, Angola</p>
      </div>
      <div class="footer-col">
        <h5>Links Rápidos</h5>
        <p><a onclick="jump('modulos')" style="cursor:pointer">Módulos</a></p>
        <p><a onclick="jump('software')" style="cursor:pointer">Software</a></p>
        <p><a onclick="nav('aluno')" style="cursor:pointer">Área do Aluno</a></p>
        <p><a onclick="jump('preco')" style="cursor:pointer">Inscrever-me</a></p>
      </div>
    </div>
    <div class="footer-bottom">© 2026 Oaken Electrical. Todos os direitos reservados. | Desenvolvido com <i class="fas fa-heart" style="color:var(--secondary)"></i> para o futuro da electricidade em Angola.</div>
  </div>
</footer>`;
  window.scrollTo(0,0);
}

/* ───────── ÁREA DO ALUNO ───────── */
function renderAluno(){
  if(!ST.logado){
    app.innerHTML = `
    <div class="login-wrap"><div class="login-box">
      <div class="login-icon"><i class="fas fa-bolt"></i></div>
      <h2>Área do Aluno</h2>
      <p>Entre com as suas credenciais para aceder à plataforma de estudos.</p>
      <div class="field"><label>E-mail</label><input type="email" id="li-mail" placeholder="seuemail@exemplo.com"></div>
      <div class="field"><label>Senha</label><input type="password" id="li-pass" placeholder="••••••••"></div>
      <button class="btn-login" onclick="doLogin()"><i class="fas fa-right-to-bracket"></i> Entrar na plataforma</button>
      <div class="login-alt">Ainda não é aluno? <a onclick="nav('home');jump('preco')">Inscreva-se aqui</a></div>
      <div class="demo-hint"><i class="fas fa-circle-info"></i> Use qualquer e-mail e senha para aceder à demonstração. O seu progresso fica guardado neste dispositivo.</div>
    </div></div>`;
    const inp=document.getElementById('li-pass');
    if(inp) inp.addEventListener('keydown',e=>{if(e.key==='Enter')doLogin();});
    window.scrollTo(0,0); return;
  }

  // DESBLOQUEIO TEMPORÁRIO: todos os módulos disponíveis para edição/revisão de conteúdo.
  // Para reativar a progressão sequencial normal, trocar a linha do `st` abaixo de volta para:
  // const st = m.n<ST.desbloqueado?'done':(m.n===ST.desbloqueado?'unlocked':'locked');
  const done = Object.values(ST.notas).filter(v=>v>=70).length;
  const pct = Math.round(done/18*100);
  let lista='';
  [1,2,3].forEach(f=>{
    lista += `<div class="phase-head">${FASES[f]}</div><div class="mod-list">`;
    COURSE.filter(m=>m.fase===f).forEach(m=>{
      const st = (ST.notas[m.n]>=70)?'done':'unlocked';
      const ic = st==='done'?'<i class="fas fa-check"></i>':(st==='locked'?'<i class="fas fa-lock"></i>':m.n);
      const bd = st==='done'?'Concluído':(st==='unlocked'?'Continuar →':'Bloqueado');
      const nota = ST.notas[m.n]?` · ${ST.notas[m.n]}%`:'';
      const soft = m.soft?`<span class="mod-soft">${m.soft}</span>`:'';
      const click = st!=='locked'?`onclick="nav('modulo-${m.n}')"`:'';
      lista += `<div class="mod-card ${st}" ${click}>
        <div class="mod-ic ${st}">${ic}</div>
        <div class="mod-info"><h4>Módulo ${m.n} — ${m.titulo} ${soft}</h4>
        <span>${m.aulas.length} aulas · 9h${nota}</span></div>
        <span class="mod-badge ${st}">${bd}</span></div>`;
    });
    lista += `</div>`;
  });

  app.innerHTML = `
  <div class="dash-header"><div class="container dash-in">
    <div><h1>Olá, ${ST.nome}! 👋</h1><p>Oaken Electrical — Técnico de Instalações Eléctricas (Edição Angola)</p></div>
    <button class="btn-logout" onclick="doLogout()"><i class="fas fa-right-from-bracket"></i> Sair</button>
  </div></div>
  <div class="dash-body"><div class="container">
    <div class="progress-card">
      <div class="pc-head"><h3><i class="fas fa-chart-line" style="color:var(--secondary)"></i> O seu progresso</h3><span class="pct">${pct}%</span></div>
      <div class="prog-bar"><div class="prog-fill" style="width:${pct}%"></div></div>
      <div class="prog-stats">
        <div><b>${done}</b> de <b>18</b> módulos concluídos</div>
        <div><b>${TOTAL_AULAS}</b> aulas no curso</div>
        <div><b>162h</b> de carga horária</div>
        <div><b>70%</b> mínimo por exame</div>
      </div>
    </div>
    ${lista}
  </div></div>`;
  window.scrollTo(0,0);
}

function doLogin(){
  const mail = (document.getElementById('li-mail').value||'aluno@demo.ao').trim();
  ST.logado = true;
  ST.nome = mail.split('@')[0] || 'Aluno';
  save(); renderAluno();
}
function doLogout(){ ST.logado=false; save(); nav('aluno'); renderAluno(); }

/* ───────── VISTA DO MÓDULO ───────── */
function renderModulo(m){
  moduloAtual = m; aulaAtual = 0;
  const softTag = m.soft?`<span class="meta-tag"><i class="fas ${m.soft==='EWS'?'fa-mobile-screen-button':'fa-laptop-code'}"></i> ${m.soft}</span>`:'';
  app.innerHTML = `
  <div class="mod-hero"><div class="container-sm mh-in">
    <div class="mh-txt">
      <div class="mod-phase"><i class="fas fa-layer-group"></i> ${FASES[m.fase]}</div>
      <h1>Módulo ${m.n} — <span>${m.titulo}</span></h1>
      <p>${m.desc}</p>
      <div class="mod-meta">
        <span class="meta-tag"><i class="fas fa-book-open"></i> ${m.aulas.length} Aulas</span>
        <span class="meta-tag"><i class="fas fa-clock"></i> 9 Horas</span>
        ${softTag}
        <span class="meta-tag"><i class="fas fa-bolt"></i> 220/380 V · 50 Hz</span>
      </div>
    </div>
    <div class="mh-img"><img src="${m.img}" alt="${m.titulo}"></div>
  </div></div>
  <div class="mod-progress"><div class="container-sm mp-in">
    <span class="mp-lbl">Progresso do módulo:</span><div class="dots" id="dots"></div>
  </div></div>
  <div class="container-sm">
    <div class="tabs" id="tabs"></div>
    <div class="mod-layout">
      <div id="lesson"></div>
      <div class="sidebar">
        <div class="sc"><h4><i class="fas fa-list" style="color:var(--secondary)"></i> Aulas</h4><div id="slinks"></div></div>
        <div class="sc"><h4><i class="fas fa-trophy" style="color:var(--secondary)"></i> Avaliação</h4>
          <p style="font-size:12px;color:var(--gray);margin-bottom:10px">Conclua as aulas e faça o exame do módulo para desbloquear o seguinte.</p>
          <div class="sbtn orange" onclick="abrirExame(${m.n})"><i class="fas fa-pen-to-square"></i> Fazer exame</div>
        </div>
        <div class="sc"><h4><i class="fas fa-route" style="color:var(--secondary)"></i> Navegação</h4>
          ${m.n>1?`<div class="sbtn grey" onclick="nav('modulo-${m.n-1}')"><i class="fas fa-arrow-left"></i> Módulo ${m.n-1}</div>`:''}
          <div class="sbtn grey" onclick="nav('aluno')"><i class="fas fa-table-cells"></i> Todos os módulos</div>
          ${m.n<18?`<div class="sbtn orange" onclick="nav('modulo-${m.n+1}')">Módulo ${m.n+1} <i class="fas fa-arrow-right"></i></div>`:''}
        </div>
      </div>
    </div>
  </div>`;

  const tabs=document.getElementById('tabs'), dots=document.getElementById('dots'), sl=document.getElementById('slinks');
  m.aulas.forEach((a,i)=>{
    const t=document.createElement('button'); t.className='tb'; t.id='tb'+i;
    t.textContent=(i+1)+'. '+a.t.split(' ').slice(0,3).join(' ')+'…';
    t.onclick=()=>irAula(i); tabs.appendChild(t);
    const d=document.createElement('div'); d.className='dot'; d.id='dt'+i; d.textContent=i+1;
    d.onclick=()=>irAula(i); dots.appendChild(d);
    const s=document.createElement('div'); s.className='sl'; s.id='sl'+i;
    s.innerHTML=`<span class="sn">${i+1}</span>${a.t}`; s.onclick=()=>irAula(i); sl.appendChild(s);
  });
  irAula(0);
  window.scrollTo(0,0);
}

function irAula(i){
  const m=moduloAtual, a=m.aulas[i]; aulaAtual=i;
  const sw = a.sw?`<span><i class="fas ${a.sw==='EWS'?'fa-mobile-screen-button':'fa-laptop-code'}" style="color:var(--secondary)"></i> COM ${a.sw}</span>`:'';
  document.getElementById('lesson').innerHTML = `
  <div class="lesson">
    <div class="ltitle">Aula ${i+1} — ${a.t}</div>
    <div class="lsub"><span><i class="fas fa-clock"></i> ~25 min</span><span>Módulo ${m.n} · ${m.titulo}</span>${sw}</div>
    ${a.html}
    <div class="lnav">
      <button class="nb np" onclick="irAula(${i-1})" ${i===0?'disabled':''}><i class="fas fa-arrow-left"></i> Anterior</button>
      ${i<m.aulas.length-1
        ? `<button class="nb nn" onclick="irAula(${i+1})">Próxima aula <i class="fas fa-arrow-right"></i></button>`
        : `<button class="nb nn" onclick="abrirExame(${m.n})"><i class="fas fa-trophy"></i> Fazer exame do módulo</button>`}
    </div>
  </div>`;
  m.aulas.forEach((_,j)=>{
    document.getElementById('tb'+j).classList.toggle('active',j===i);
    document.getElementById('dt'+j).className='dot '+(j<i?'done':(j===i?'active':'todo'));
    document.getElementById('sl'+j).classList.toggle('act',j===i);
  });
  window.scrollTo({top:0,behavior:'smooth'});
}

function cq(el,ok){
  el.closest('.quiz').querySelectorAll('.qo').forEach(o=>{o.onclick=null;o.style.cursor='default';});
  el.classList.add(ok?'ok':'no');
}

/* ───────── SISTEMA DE EXAMES ───────── */
function gerarExame(m){
  const perg=[];
  m.aulas.forEach(a=>{
    const re=/<div class="qq">(.*?)<\/div>((?:<div class="qo"[\s\S]*?<\/div>)+)/g;
    let mt;
    while((mt=re.exec(a.html))!==null){
      const q=mt[1];
      const opts=[]; let ok=-1;
      const ore=/<div class="qo" onclick="cq\(this,(true|false)\)">(.*?)<\/div>/g;
      let om,k=0;
      while((om=ore.exec(mt[2]))!==null){ if(om[1]==='true') ok=k; opts.push(om[2].replace(/^[a-z]\)\s*/,'')); k++; }
      if(opts.length&&ok>=0) perg.push({q,opts,ok});
    }
  });
  return perg;
}

let EXAME=null;
function abrirExame(n){
  const m=COURSE.find(x=>x.n===n);
  EXAME={mod:m, perg:gerarExame(m)};
  document.getElementById('examMeta').textContent=`Módulo ${m.n} · ${FASES[m.fase]}`;
  document.getElementById('examTitle').textContent=m.titulo;
  document.getElementById('examQCount').textContent=EXAME.perg.length;
  document.getElementById('examResult').classList.add('hidden');
  const body=document.getElementById('examBody');
  body.classList.remove('hidden');
  body.innerHTML = EXAME.perg.map((p,i)=>`
    <div class="question"><p>${i+1}. ${p.q}</p>
    ${p.opts.map((o,j)=>`<label class="option" onclick="selOpt(this)"><input type="radio" name="eq${i}" value="${j}"> ${o}</label>`).join('')}
    </div>`).join('')
    + `<button class="btn-login" onclick="submeterExame()"><i class="fas fa-paper-plane"></i> Enviar respostas</button>
       <button class="btn-logout" style="width:100%;margin-top:10px;background:#f0f4f8;color:#64748B;border:1px solid #e2e8f0" onclick="fecharExame()">Cancelar</button>`;
  document.getElementById('examOverlay').classList.add('open');
}
function selOpt(el){
  el.closest('.question').querySelectorAll('.option').forEach(o=>o.classList.remove('sel'));
  el.classList.add('sel'); el.querySelector('input').checked=true;
}
function submeterExame(){
  let cert=0;
  EXAME.perg.forEach((p,i)=>{
    const s=document.querySelector(`input[name="eq${i}"]:checked`);
    if(s&&parseInt(s.value)===p.ok) cert++;
  });
  const pct=Math.round(cert/EXAME.perg.length*100);
  const pass=pct>=70;
  const n=EXAME.mod.n;
  ST.notas[n]=pct;
  if(pass && n===ST.desbloqueado && n<18) ST.desbloqueado=n+1;
  if(pass && n===18) ST.desbloqueado=19;
  save();
  document.getElementById('examBody').classList.add('hidden');
  const r=document.getElementById('examResult');
  r.classList.remove('hidden');
  r.innerHTML=`
    <div class="res-ic">${pass?'🎉':'📚'}</div>
    <div class="res-score">${pct}%</div>
    <div class="res-lbl">${cert} de ${EXAME.perg.length} respostas correctas</div>
    <div class="res-verdict ${pass?'pass':'fail'}">
      <i class="fas fa-${pass?'circle-check':'circle-xmark'}"></i>
      ${pass?(n<18?`Aprovado! Módulo ${n+1} desbloqueado.`:'Aprovado! Curso concluído — parabéns!'):'Não atingiu 70%. Reveja o módulo e tente novamente.'}
    </div>
    <button class="btn-login" style="max-width:320px;margin:0 auto" onclick="fecharExame();nav('aluno')">
      <i class="fas fa-table-cells"></i> Voltar aos módulos</button>`;
}
function fecharExame(){ document.getElementById('examOverlay').classList.remove('open'); }
document.getElementById('examOverlay').addEventListener('click',e=>{ if(e.target.id==='examOverlay') fecharExame(); });
</script>
</body>
</html>
